
Version, ;

Timestep, 6;

ShadowCalculation,
	AverageOverDaysInFrequency,        !- Calculation Method
	30,        !- Calculation Frequency
	3000;    !- Maximum Figures in Shadow Overlap Calculation

Building,
	6952bdb6-57c0-4def-b8eb-792d998f5fb4.idf, !- Name
	0.0, !- North Axis {deg}
	City, !- Terrain
	, !- Loads Convergence Tolerance Value
	, !- Temperature Convergence Tolerance Value {deltaC}
	FullInteriorAndExteriorWithReflections, !- Solar Distribution or maybe FullExterior
	, !- Maximum Number of Warmup Days
	; !- Minimum Number of Warmup Days

Sizing:Parameters,
	1.25,     !- Heating Sizing Factor
	1.15;     !- Cooling Sizing Factor

Site:Location,
	CARDIFF	GBR,
	-3.34,    !Latitude
	0,   !Longitude
	10, !Time Zone
	;   !Elevation

SizingPeriod:DesignDay,
	Ann Htg 99.6% Condns DB,     !- Name
	2,      !- Month
	21,      !- Day of Month
	WinterDesignDay,!- Day Type
	-1.10000002384,      !- Maximum Dry-Bulb Temperature {C}
	0,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	-1.10000002384,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	11377,      !- Barometric Pressure {Pa}
	5.65888834000,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	146,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	0;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
	2,      !- Month
	21,      !- Day of Month
	WinterDesignDay,!- Day Type
	-1.10000002384,      !- Maximum Dry-Bulb Temperature {C}
	0,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Dewpoint,      !- Humidity Condition Type
	0.0,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	11377,      !- Barometric Pressure {Pa}
	5.65888834000,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	146,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	0;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
	2,      !- Month
	21,      !- Day of Month
	WinterDesignDay,!- Day Type
	5.5,      !- Maximum Dry-Bulb Temperature {C}
	0,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	5.5,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	11377,      !- Barometric Pressure {Pa}
	12.3466653824,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	146,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	0;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns DB=>MWB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	23.8999996185,      !- Maximum Dry-Bulb Temperature {C}
	7.74,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	11.931,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	11377,      !- Barometric Pressure {Pa}
	5.65888834000,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	188,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns WB=>MDB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	23.7000007629,      !- Maximum Dry-Bulb Temperature {C}
	7.74,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	18.0,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	11377,      !- Barometric Pressure {Pa}
	5.65888834000,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	188,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns DP=>MDB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	23.8999996185,      !- Maximum Dry-Bulb Temperature {C}
	7.74,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Dewpoint,      !- Humidity Condition Type
	0.0,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	11377,      !- Barometric Pressure {Pa}
	5.65888834000,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	188,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns Enth=>MDB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	21.7000007629,      !- Maximum Dry-Bulb Temperature {C}
	7.74,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Enthalpy,      !- Humidity Condition Type
	,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	356522,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	11377,      !- Barometric Pressure {Pa}
	5.65888834000,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	188,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}


SimulationControl,
	Yes,    !- Do Zone Sizing Calculation
	Yes,  !- Do System Sizing Calculation
	Yes,   !- Do Plant Sizing Calculation
	No,  !- Run Simulation for Sizing Periods
	Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
	customRun,    !- Name
	1,   !- Begin Month
	1,    !- Begin Day of Month
	12, !- End Month
	31,   !- End Day of Month
	UseWeatherFile,   !- Day of Week for Start Day
	Yes,              !- Use Weather File Holidays and Special Days
	Yes,              !- Use Weather File Daylight Saving Period
	No,               !- Apply Weekend Holiday Rule
	Yes,              !- Use Weather File Rain Indicators
	Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  TEMPERATURE 30,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ANY NUMBER;   !- name

ScheduleTypeLimits,
  TEMPERATURE 40,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 50,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 60,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 9,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 19,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 29,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 39,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  CONTROL TYPE,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  4,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 49,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 59,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 14,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 17,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 27,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 37,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 47,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 57,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 10,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 18,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 28,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 15,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 38,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 48,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 58,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 13,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 33,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 43,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 53,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 16,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 36,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 46,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 56,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  FRACTION,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 12,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 22,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 32,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 42,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 52,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 15,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 25,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 35,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 45,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 55,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 12,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 21,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 31,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 41,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 51,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 61,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 24,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 34,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 44,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 54,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ON/OFF,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 4,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 5,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 13,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 6,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 7,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  FRACTIONAL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- 

ScheduleTypeLimits,
  TEMPERATURE,   !- name
  -60,   !- - Lower Limit Value {BasedOnField A3}
  200,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  TEMPERATURE 10,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 20,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 


GlobalGeometryRules,
	LowerLeftCorner,         !- Starting Vertex Position
	CounterClockWise,        !- Vertex Entry Direction
	Relative,                !- Coordinate System
	Relative,                !- Daylighting Ref Point Coordinate System
	Relative;                !- Rectangular Surface Coordinate System

Shading:Building:Detailed,
	shdSrf_0_0_7ee06534-e010-4640-892d-539040ef75e8_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	36.286026000976562,
	-10.793231010437012,
	10.238973617553711,
	40.316951751708984,
	9.517023086547852,
	10.238973617553711,
	40.316951751708984,
	9.517023086547852,
	40.520000457763672,
	36.286026000976562,
	-10.793231010437012,
	40.520000457763672;


Shading:Building:Detailed,
	shdSrf_1_0_8def8ad8-0514-4b4a-b396-6ea00b9255da_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	40.316951751708984,
	9.517023086547852,
	10.238973617553711,
	0.76151943206787109,
	17.255096435546875,
	10.238973617553711,
	0.76151943206787109,
	17.255096435546875,
	40.520000457763672,
	40.316951751708984,
	9.517023086547852,
	40.520000457763672;


Shading:Building:Detailed,
	shdSrf_2_0_5adb68f1-051b-4b72-bdd4-d8de155676a7_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	0.76151943206787109,
	17.255096435546875,
	10.238973617553711,
	1.787937045097351,
	-12.003457069396973,
	10.238973617553711,
	1.787937045097351,
	-12.003457069396973,
	40.520000457763672,
	0.76151943206787109,
	17.255096435546875,
	40.520000457763672;


Shading:Building:Detailed,
	shdSrf_3_0_1a2fecb3-4c8e-4f35-9dfb-362baf9b3ff0_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	1.787937045097351,
	-12.003457069396973,
	10.238973617553711,
	36.286026000976562,
	-10.793231010437012,
	10.238973617553711,
	36.286026000976562,
	-10.793231010437012,
	40.520000457763672,
	1.787937045097351,
	-12.003457069396973,
	40.520000457763672;


Shading:Building:Detailed,
	shdSrf_4_0_48ba0ea0-46e3-44fc-81b8-c0954d306098_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	1.787937045097351,
	-12.003457069396973,
	10.238973617553711,
	0.76151943206787109,
	17.255096435546875,
	10.238973617553711,
	40.316951751708984,
	9.517023086547852,
	10.238973617553711,
	36.286026000976562,
	-10.793231010437012,
	10.238973617553711;


Shading:Building:Detailed,
	shdSrf_5_0_285718fa-d3fa-4875-8638-612bc94a28f1_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	1.787937045097351,
	-12.003457069396973,
	40.520000457763672,
	36.286026000976562,
	-10.793231010437012,
	40.520000457763672,
	40.316951751708984,
	9.517023086547852,
	40.520000457763672,
	0.76151943206787109,
	17.255096435546875,
	40.520000457763672;


Zone,
	CM1_LOWER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	96c3d51c99aa4e53bdb2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	20.520000457763672,
	92.471382141113281,
	60.753684997558594,
	20.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672;


BuildingSurface:Detailed,
	984fabf96a80461386d8,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	92.471382141113281,
	60.753684997558594,
	20.520000457763672,
	74.189895629882813,
	118.21486663818359,
	20.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672;


BuildingSurface:Detailed,
	aab7895c8dd4485daf03,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.189895629882813,
	118.21486663818359,
	20.520000457763672,
	49.649906158447266,
	159.90165710449219,
	20.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672;


BuildingSurface:Detailed,
	4e1631d034fc475b9987,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.649906158447266,
	159.90165710449219,
	20.520000457763672,
	38.633464813232422,
	155.14372253417969,
	20.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672;


BuildingSurface:Detailed,
	f1d4a92b790f46aeb58f,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.633464813232422,
	155.14372253417969,
	20.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	20.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672;


BuildingSurface:Detailed,
	86a5787df4fd468faaa2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	20.520000457763672,
	37.389175415039063,
	36.9639778137207,
	20.520000457763672,
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672;


BuildingSurface:Detailed,
	284ef1e6d83c4785a9fd,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	20.520000457763672,
	59.42205810546875,
	46.4798583984375,
	20.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	37.389175415039063,
	36.9639778137207,
	24.520000457763672;


BuildingSurface:Detailed,
	7110a38fcfc54d13ba09,	!- Name
	FLOOR,	!- Surface Type
	Exterior Floor,	!- Construction Name
	CM1_LOWER,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	20.520000457763672,
	38.633464813232422,
	155.14372253417969,
	20.520000457763672,
	49.649906158447266,
	159.90165710449219,
	20.520000457763672,
	74.189895629882813,
	118.21486663818359,
	20.520000457763672,
	92.471382141113281,
	60.753684997558594,
	20.520000457763672,
	37.389175415039063,
	36.9639778137207,
	20.520000457763672;


BuildingSurface:Detailed,
	73f4f6ef69454e818e06,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_LOWER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	36eb6e57e518475fbdc1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672;


Zone,
	CM1_MIDDLE,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	1cf3348ff1694566a84b,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	09509097aa1d409d8d1c,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672;


BuildingSurface:Detailed,
	2c149d1a7640499baf51,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ddfac1f51eeb497b98a8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672;


BuildingSurface:Detailed,
	ef9e31054e064e1c9d96,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	37694d90a0094f4dbb5b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672;


BuildingSurface:Detailed,
	ba449e27c4e74f389d0f,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672;


BuildingSurface:Detailed,
	0c1e6eb71ba24015a6f0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672;


BuildingSurface:Detailed,
	3dea1db3f77d408793c4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	f04392a11c1f4875b8f4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672;


BuildingSurface:Detailed,
	ef105a22152d49c9946e,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	8b0dbc668116462aa530,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672;


BuildingSurface:Detailed,
	fde14ec8d6c84deba708,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1dc43abf0ad741309ef7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672;


BuildingSurface:Detailed,
	c250cc321bd54090b3a9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	37.389175415039063,
	36.9639778137207,
	28.520000457763672;


BuildingSurface:Detailed,
	7bd5374f552241d1afaf,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	37.389175415039063,
	36.9639778137207,
	28.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672;


BuildingSurface:Detailed,
	432cf44ec6ef4d0aa061,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	d4c58c80c9454c168f28,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672;


BuildingSurface:Detailed,
	955f5781c7a842f28ab9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	16b4d3d136444302bf64,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672;


BuildingSurface:Detailed,
	5a5bb3164d164a90a776,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	312ee39fcb5847358417,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672;


BuildingSurface:Detailed,
	918cf99fd9c045bfb53b,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672;


BuildingSurface:Detailed,
	525dbb3441fb45f3b94f,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672;


BuildingSurface:Detailed,
	def38fbbe36f4f0a9f75,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	836c62af6b544377a4e6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672;


BuildingSurface:Detailed,
	253a7d5ceb384bdf8437,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	38508d31251547f3bb6d,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672;


BuildingSurface:Detailed,
	0340e3b84d3a4fc597d1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	a7213698ae2646b3b4d3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672;


BuildingSurface:Detailed,
	bf9740e93fde49cda181,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672;


BuildingSurface:Detailed,
	7a4ae3e4e29f4a5bbf9f,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6d26adb71b574261805d,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672;


BuildingSurface:Detailed,
	ce18012647cd4b00b719,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	37ee812535f844afb4f6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672;


BuildingSurface:Detailed,
	c58c507685bc46af90f5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	f76ea2c4d4854e2d8408,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672;


BuildingSurface:Detailed,
	0ab8b27c49c0401594e0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672;


BuildingSurface:Detailed,
	36eb6e57e518475fbdc1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	23,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672;


BuildingSurface:Detailed,
	8f4f5ce37aea455989e7,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_MIDDLE,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	23,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672;


Zone,
	CM1_UPPER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	3135a4d921334d2da206,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	32.520000457763672,
	37.389175415039063,
	36.9639778137207,
	32.520000457763672;


BuildingSurface:Detailed,
	3fbf2cdc52ca4dfaa522,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	37.389175415039063,
	36.9639778137207,
	28.520000457763672,
	37.389175415039063,
	36.9639778137207,
	32.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	32.520000457763672;


BuildingSurface:Detailed,
	522aae36e1254983ad6f,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	32.520000457763672,
	38.633464813232422,
	155.14372253417969,
	32.520000457763672;


BuildingSurface:Detailed,
	231e9252ca5946318aa1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	32.520000457763672,
	49.649906158447266,
	159.90165710449219,
	32.520000457763672;


BuildingSurface:Detailed,
	fc40953c8b2f4b05946f,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	32.520000457763672,
	74.189895629882813,
	118.21486663818359,
	32.520000457763672;


BuildingSurface:Detailed,
	a1760c165b0840308c36,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	32.520000457763672,
	92.471382141113281,
	60.753684997558594,
	32.520000457763672;


BuildingSurface:Detailed,
	8810d07c114a4a1bae7e,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	32.520000457763672,
	59.42205810546875,
	46.4798583984375,
	32.520000457763672;


BuildingSurface:Detailed,
	4b2a581b7be743c08e2e,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	CM1_UPPER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	32.520000457763672,
	92.471382141113281,
	60.753684997558594,
	32.520000457763672,
	74.189895629882813,
	118.21486663818359,
	32.520000457763672,
	49.649906158447266,
	159.90165710449219,
	32.520000457763672,
	38.633464813232422,
	155.14372253417969,
	32.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	32.520000457763672;


BuildingSurface:Detailed,
	c24d5416ab774aadb134,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_UPPER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	8f4f5ce37aea455989e7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	37.389175415039063,
	36.9639778137207,
	28.520000457763672;


Zone,
	CM2_LOWER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	48750a87f7a9403cbc95,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	75.196441650390625,
	40.221359252929687,
	20.520000457763672,
	84.7956771850586,
	5.15310525894165,
	20.520000457763672,
	84.7956771850586,
	5.15310525894165,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672;


BuildingSurface:Detailed,
	3f5ac6b7ece24dfaa6b5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	97.229324340820313,
	49.73724365234375,
	20.520000457763672,
	75.196441650390625,
	40.221359252929687,
	20.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672;


BuildingSurface:Detailed,
	2e894e141126495687c1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	116.177734375,
	18.706846237182617,
	20.520000457763672,
	97.229324340820313,
	49.73724365234375,
	20.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672;


BuildingSurface:Detailed,
	ec33bbde614f4dcdb305,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_LOWER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	20.520000457763672,
	116.177734375,
	18.706846237182617,
	20.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	84.7956771850586,
	5.15310525894165,
	24.520000457763672;


BuildingSurface:Detailed,
	ffe5898f178d4b1c9ed2,	!- Name
	FLOOR,	!- Surface Type
	Exterior Floor,	!- Construction Name
	CM2_LOWER,	!- Zone Name
	ground,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	20.520000457763672,
	75.196441650390625,
	40.221359252929687,
	20.520000457763672,
	97.229324340820313,
	49.73724365234375,
	20.520000457763672,
	116.177734375,
	18.706846237182617,
	20.520000457763672;


BuildingSurface:Detailed,
	1adadc558ab94fe9ae8b,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_LOWER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	07de96e8d5174038be17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672;


Zone,
	CM1_MIDDLE_Dup,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	7f554514da8c45b8a907,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672;


BuildingSurface:Detailed,
	91e5f5e7c6ac428c9297,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	5ae14f7cd5134bd09e2d,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672;


BuildingSurface:Detailed,
	b2be0e53cb1348adbae6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	968adec3377e425f8de4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672;


BuildingSurface:Detailed,
	c58ae1d52af0406ca8de,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	65ed785fae7243a8adb4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672;


BuildingSurface:Detailed,
	84f19dee2a0b4ebc8984,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672;


BuildingSurface:Detailed,
	e0c9eb4024a342579f2a,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672;


BuildingSurface:Detailed,
	ca620e720f254a1e817e,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	feeaf5f4143e41cdab7b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672;


BuildingSurface:Detailed,
	6af3be59b99248cd9594,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	a53ce2c7d63444449a08,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672;


BuildingSurface:Detailed,
	1946b7e40aa94166b054,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	4297d71e7eb34dc99e64,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672;


BuildingSurface:Detailed,
	5274923aa1bf4a51ba83,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672;


BuildingSurface:Detailed,
	4e6b1d840b34419aba82,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672;


BuildingSurface:Detailed,
	e8e3cfc8fa924e428f74,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6a796511af1843748ee1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672;


BuildingSurface:Detailed,
	a837dd42e40e44afbf98,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	4926480a081c43d69101,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672;


BuildingSurface:Detailed,
	8a05c9fa226f4e3daa44,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	71d935e5bbd34fe987e5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672;


BuildingSurface:Detailed,
	c08521949dd2482d86a3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672,
	84.7956771850586,
	5.15310525894165,
	28.520000457763672;


BuildingSurface:Detailed,
	5bd12fd33cce4b9fae21,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	84.7956771850586,
	5.15310525894165,
	24.520000457763672,
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672;


BuildingSurface:Detailed,
	b1fe4cbba5704e58bef5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	67d1e637bbc54d3f8509,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672;


BuildingSurface:Detailed,
	c0a696b0e09b42e4b171,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ef6fbd693d3a4764832b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672;


BuildingSurface:Detailed,
	643eba7390324d26b480,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	25bb3fcf783f4349aa2d,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672;


BuildingSurface:Detailed,
	c68c6641f7c24ecc9985,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	75.196441650390625,
	40.221359252929687,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672;


BuildingSurface:Detailed,
	cce2ed2fe97149c695e1,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	e9d6b9bf1fdb4b2ea808,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	32.520000457763672,
	116.177734375,
	18.706846237182617,
	32.520000457763672,
	97.229324340820313,
	49.73724365234375,
	32.520000457763672,
	75.196441650390625,
	40.221359252929687,
	32.520000457763672;


BuildingSurface:Detailed,
	07de96e8d5174038be17,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1adadc558ab94fe9ae8b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	84.7956771850586,
	5.15310525894165,
	24.520000457763672;


BuildingSurface:Detailed,
	91a357af3362424297e2,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_MIDDLE_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dd30c299d01f427da19e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672;


Zone,
	CM1_UPPER_Dup,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	bbb36af03d134ad7bb30,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	84.7956771850586,
	5.15310525894165,
	32.520000457763672,
	75.196441650390625,
	40.221359252929687,
	32.520000457763672;


BuildingSurface:Detailed,
	734f0d13fe2f403c8bdf,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	32.520000457763672,
	97.229324340820313,
	49.73724365234375,
	32.520000457763672;


BuildingSurface:Detailed,
	57472e8fb6ac4f0ab2b2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	116.177734375,
	18.706846237182617,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	32.520000457763672,
	116.177734375,
	18.706846237182617,
	32.520000457763672;


BuildingSurface:Detailed,
	300be7192214470ca54a,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_UPPER_Dup,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	32.520000457763672,
	84.7956771850586,
	5.15310525894165,
	32.520000457763672;


BuildingSurface:Detailed,
	e9d6b9bf1fdb4b2ea808,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	CM1_UPPER_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	cce2ed2fe97149c695e1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	32.520000457763672,
	116.177734375,
	18.706846237182617,
	32.520000457763672,
	97.229324340820313,
	49.73724365234375,
	32.520000457763672,
	75.196441650390625,
	40.221359252929687,
	32.520000457763672;


BuildingSurface:Detailed,
	dd30c299d01f427da19e,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_UPPER_Dup,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	91a357af3362424297e2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672;


Zone,
	CM1_N_INNER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	4d69af785cf24311aaef,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	7a4ae3e4e29f4a5bbf9f,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672;


BuildingSurface:Detailed,
	37ee812535f844afb4f6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ce18012647cd4b00b719,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672;


BuildingSurface:Detailed,
	d8b1280f2136476ea166,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c58c507685bc46af90f5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672;


BuildingSurface:Detailed,
	d2761b0c7c69400a9a9b,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	24.520000457763672;


BuildingSurface:Detailed,
	5a95499c778c4aadb1b5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.391407012939453,
	144.12727355957031,
	28.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672;


BuildingSurface:Detailed,
	922e5662712c42d6b039,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1f0eae07722d4ba98003,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672;


Zone,
	CM1_N_OUTER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	13263e767bd5403aa424,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_N_OUTER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672;


FenestrationSurface:Detailed,
	13263e767bd5403aa424_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	13263e767bd5403aa424,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	47.158664703369141,
	158.82569885253906,
	25.4245548248291,
	41.124710083007813,
	156.21968078613281,
	25.4245548248291,
	41.124710083007813,
	156.21968078613281,
	27.615444183349609,
	47.158664703369141,
	158.82569885253906,
	27.615444183349609;


BuildingSurface:Detailed,
	6d26adb71b574261805d,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	7a4ae3e4e29f4a5bbf9f,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672;


BuildingSurface:Detailed,
	f76ea2c4d4854e2d8408,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c58c507685bc46af90f5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672;


BuildingSurface:Detailed,
	9e225b904b3243348552,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	24.520000457763672;


BuildingSurface:Detailed,
	dbaaf34f0a08491cb1dd,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.012435913085937,
	149.635498046875,
	28.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672;


BuildingSurface:Detailed,
	1f0eae07722d4ba98003,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	922e5662712c42d6b039,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672;


Zone,
	CM1_NE_INNER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	ddfac1f51eeb497b98a8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	2c149d1a7640499baf51,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672;


BuildingSurface:Detailed,
	d91b8e23daaa4f50a551,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1cf3348ff1694566a84b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672;


BuildingSurface:Detailed,
	e330523a5d99428996ab,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ef9e31054e064e1c9d96,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672;


BuildingSurface:Detailed,
	6d735a9818c24062bb6e,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_NE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	24.520000457763672;


BuildingSurface:Detailed,
	c8de005e7bec4024be79,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_NE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.931396484375,
	102.44048309326172,
	28.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672;


BuildingSurface:Detailed,
	8c117caa170547899644,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_NE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	4f9f4f46d6d9478da753,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672;


Zone,
	CM1_NE_OUTER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	d96dbb51b1644a02bf19,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_NE_OUTER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672;


FenestrationSurface:Detailed,
	d96dbb51b1644a02bf19_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	d96dbb51b1644a02bf19,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	77.019363403320313,
	109.32146453857422,
	25.4245548248291,
	75.0167236328125,
	115.61602783203125,
	25.4245548248291,
	75.0167236328125,
	115.61602783203125,
	27.615444183349609,
	77.019363403320313,
	109.32146453857422,
	27.615444183349609;


BuildingSurface:Detailed,
	09509097aa1d409d8d1c,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1cf3348ff1694566a84b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672;


BuildingSurface:Detailed,
	37694d90a0094f4dbb5b,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ef9e31054e064e1c9d96,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672;


BuildingSurface:Detailed,
	3bfbceea3dc948c781d8,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_NE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	24.520000457763672;


BuildingSurface:Detailed,
	719e0dfcf6c545d7ae76,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_NE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.439613342285156,
	104.81945037841797,
	28.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672;


BuildingSurface:Detailed,
	4f9f4f46d6d9478da753,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_NE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	8c117caa170547899644,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672;


Zone,
	CM1_SE_INNER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	8b0dbc668116462aa530,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ef105a22152d49c9946e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672;


BuildingSurface:Detailed,
	d8286d2e85a248dd917a,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	3dea1db3f77d408793c4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672;


BuildingSurface:Detailed,
	9df06b4d590a40a7b3df,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	fde14ec8d6c84deba708,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672;


BuildingSurface:Detailed,
	aff04c35570543dc9e5e,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_SE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	24.520000457763672;


BuildingSurface:Detailed,
	90217a0d6fa6419880f2,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_SE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.043087005615234,
	51.988079071044922,
	28.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672;


BuildingSurface:Detailed,
	6b742c4895a94ae8a0fc,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_SE_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	2ee5ebeae8c848fda914,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672;


Zone,
	CM1_SE_OUTER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	0498f312adfb41f4ad98,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_SE_OUTER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672;


FenestrationSurface:Detailed,
	0498f312adfb41f4ad98_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	0498f312adfb41f4ad98,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	61.913303375244141,
	47.555812835693359,
	25.4245548248291,
	67.947257995605469,
	50.161846160888672,
	25.4245548248291,
	67.947257995605469,
	50.161846160888672,
	27.615444183349609,
	61.913303375244141,
	47.555812835693359,
	27.615444183349609;


BuildingSurface:Detailed,
	f04392a11c1f4875b8f4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	3dea1db3f77d408793c4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672;


BuildingSurface:Detailed,
	1dc43abf0ad741309ef7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	fde14ec8d6c84deba708,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672;


BuildingSurface:Detailed,
	db36787628ca4893a1df,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_SE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	24.520000457763672;


BuildingSurface:Detailed,
	acc7e51093d64d28b98d,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_SE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672;


BuildingSurface:Detailed,
	2ee5ebeae8c848fda914,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_SE_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6b742c4895a94ae8a0fc,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672;


Zone,
	CM1_SW_INNER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	16b4d3d136444302bf64,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	955f5781c7a842f28ab9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672;


BuildingSurface:Detailed,
	e747b40e434c4f41aee8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	432cf44ec6ef4d0aa061,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672;


BuildingSurface:Detailed,
	a8a585126e0a4fc08410,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	5a5bb3164d164a90a776,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672;


BuildingSurface:Detailed,
	4238643880fa454990a5,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_SW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	24.520000457763672;


BuildingSurface:Detailed,
	574ecd276a0c4b808dc5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_SW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	18.0704288482666,
	56.636268615722656,
	28.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672;


BuildingSurface:Detailed,
	a4a3966d4a2f4cc18a67,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_SW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	520058df308f42ebbf0f,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672;


Zone,
	CM1_SW_OUTER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	d3a24e2d908e4399b909,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_SW_OUTER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672;


FenestrationSurface:Detailed,
	d3a24e2d908e4399b909_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	d3a24e2d908e4399b909,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	7.014400959014893,
	56.652431488037109,
	25.4245548248291,
	12.529786109924316,
	53.077442169189453,
	25.4245548248291,
	12.529786109924316,
	53.077442169189453,
	27.615444183349609,
	7.014400959014893,
	56.652431488037109,
	27.615444183349609;


BuildingSurface:Detailed,
	d4c58c80c9454c168f28,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	432cf44ec6ef4d0aa061,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672;


BuildingSurface:Detailed,
	312ee39fcb5847358417,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	5a5bb3164d164a90a776,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672;


BuildingSurface:Detailed,
	444e83aa6c364c7f881d,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_SW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	24.520000457763672;


BuildingSurface:Detailed,
	e8ed66fd2e7a4dc8b64d,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_SW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	14.806928634643555,
	51.601436614990234,
	28.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672;


BuildingSurface:Detailed,
	520058df308f42ebbf0f,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_SW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	a4a3966d4a2f4cc18a67,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672;


Zone,
	CM1_NW_INNER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	38508d31251547f3bb6d,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	253a7d5ceb384bdf8437,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672;


BuildingSurface:Detailed,
	d8e27113b820415a8818,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	def38fbbe36f4f0a9f75,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672;


BuildingSurface:Detailed,
	dea31d8f0a1647fc9b7e,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	0340e3b84d3a4fc597d1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672;


BuildingSurface:Detailed,
	a2ff5e910f034231ae81,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_NW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	24.520000457763672;


BuildingSurface:Detailed,
	33982b857082487986ec,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_NW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	24.753639221191406,
	87.620758056640625,
	28.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672;


BuildingSurface:Detailed,
	be6f7bbf2207454c8370,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_NW_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6f5dce9f44924088bcab,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672;


Zone,
	CM1_NW_OUTER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	2f3780febc134c0dbe43,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_NW_OUTER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672;


FenestrationSurface:Detailed,
	2f3780febc134c0dbe43_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	2f3780febc134c0dbe43,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	18.442676544189453,
	104.25337219238281,
	25.4245548248291,
	15.014754295349121,
	95.613388061523438,
	25.4245548248291,
	15.014754295349121,
	95.613388061523438,
	27.615444183349609,
	18.442676544189453,
	104.25337219238281,
	27.615444183349609;


BuildingSurface:Detailed,
	836c62af6b544377a4e6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	def38fbbe36f4f0a9f75,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672;


BuildingSurface:Detailed,
	a7213698ae2646b3b4d3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	0340e3b84d3a4fc597d1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672;


BuildingSurface:Detailed,
	03c20e75b4404cf680dd,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_NW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	73f4f6ef69454e818e06,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	24.520000457763672;


BuildingSurface:Detailed,
	f1b13db59e9e42109286,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_NW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c24d5416ab774aadb134,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.176551818847656,
	89.8334732055664,
	28.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672;


BuildingSurface:Detailed,
	6f5dce9f44924088bcab,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_NW_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	be6f7bbf2207454c8370,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672;


Zone,
	CM2_S_INNER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	4926480a081c43d69101,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	a837dd42e40e44afbf98,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672;


BuildingSurface:Detailed,
	12bca1201f2e4092ad58,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	e8e3cfc8fa924e428f74,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672;


BuildingSurface:Detailed,
	1a2cbc9246d543ea881c,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	8a05c9fa226f4e3daa44,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672;


BuildingSurface:Detailed,
	234baf83c4ea4c758adf,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_S_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1adadc558ab94fe9ae8b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	24.520000457763672;


BuildingSurface:Detailed,
	523603f897b8493292f3,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_S_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dd30c299d01f427da19e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.05853271484375,
	15.257472991943359,
	28.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672;


BuildingSurface:Detailed,
	7c4eae4d9f554e738753,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_S_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ec96d2b02e3f444b8a0c,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672;


Zone,
	CM2_S_OUTER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	33d30dca582d470f99e3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_S_OUTER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672;


FenestrationSurface:Detailed,
	33d30dca582d470f99e3_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	33d30dca582d470f99e3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	97.721145629882813,
	10.735544204711914,
	25.4245548248291,
	103.25227355957031,
	13.124406814575195,
	25.4245548248291,
	103.25227355957031,
	13.124406814575195,
	27.615444183349609,
	97.721145629882813,
	10.735544204711914,
	27.615444183349609;


BuildingSurface:Detailed,
	6a796511af1843748ee1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	e8e3cfc8fa924e428f74,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672;


BuildingSurface:Detailed,
	71d935e5bbd34fe987e5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	8a05c9fa226f4e3daa44,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672;


BuildingSurface:Detailed,
	53eb002a9dc54289bcf7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_S_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1adadc558ab94fe9ae8b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	24.520000457763672;


BuildingSurface:Detailed,
	a1049efad07640458b12,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_S_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dd30c299d01f427da19e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	95.437507629394531,
	9.749252319335938,
	28.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672;


BuildingSurface:Detailed,
	ec96d2b02e3f444b8a0c,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_S_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	7c4eae4d9f554e738753,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672;


Zone,
	CM2_E_INNER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	a53ce2c7d63444449a08,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6af3be59b99248cd9594,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672;


BuildingSurface:Detailed,
	7ee055e291ad46aa9423,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ca620e720f254a1e817e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672;


BuildingSurface:Detailed,
	d48442459d3147fd9522,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1946b7e40aa94166b054,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672;


BuildingSurface:Detailed,
	a3d6bf4cb925476e8e10,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_E_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1adadc558ab94fe9ae8b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	24.520000457763672;


BuildingSurface:Detailed,
	555c225ff9914f988423,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_E_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dd30c299d01f427da19e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	101.03874206542969,
	25.784406661987305,
	28.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672;


BuildingSurface:Detailed,
	a2b93c845ff844f58f2c,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_E_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	be0139b6aae64ba39786,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672;


Zone,
	CM2_E_OUTER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	9a16a7d1b9c54259abf4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_E_OUTER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672;


FenestrationSurface:Detailed,
	9a16a7d1b9c54259abf4_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	9a16a7d1b9c54259abf4,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	108.28913116455078,
	31.625425338745117,
	25.4245548248291,
	105.11792755126953,
	36.81866455078125,
	25.4245548248291,
	105.11792755126953,
	36.81866455078125,
	27.615444183349609,
	108.28913116455078,
	31.625425338745117,
	27.615444183349609;


BuildingSurface:Detailed,
	feeaf5f4143e41cdab7b,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ca620e720f254a1e817e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672;


BuildingSurface:Detailed,
	4297d71e7eb34dc99e64,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1946b7e40aa94166b054,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672;


BuildingSurface:Detailed,
	fadc8b01402449f9a974,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_E_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1adadc558ab94fe9ae8b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	24.520000457763672;


BuildingSurface:Detailed,
	3b7e33f0fd264a0e972c,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_E_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dd30c299d01f427da19e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	104.15512847900391,
	27.130359649658203,
	28.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672;


BuildingSurface:Detailed,
	be0139b6aae64ba39786,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_E_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	a2b93c845ff844f58f2c,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672;


Zone,
	CM2_N_INNER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	573f811952214ef48613,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_N_INNER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672;


FenestrationSurface:Detailed,
	573f811952214ef48613_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	573f811952214ef48613,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	88.978446960449219,
	46.173732757568359,
	25.4245548248291,
	83.447319030761719,
	43.784870147705078,
	25.4245548248291,
	83.447319030761719,
	43.784870147705078,
	27.615444183349609,
	88.978446960449219,
	46.173732757568359,
	27.615444183349609;


BuildingSurface:Detailed,
	79896f4d1ef847edbabf,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c58ae1d52af0406ca8de,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672;


BuildingSurface:Detailed,
	0c64c740c0284d4d8d28,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	91e5f5e7c6ac428c9297,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672;


BuildingSurface:Detailed,
	e1b638563af54b738a85,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1adadc558ab94fe9ae8b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	24.520000457763672;


BuildingSurface:Detailed,
	1651c76b62b54883842e,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dd30c299d01f427da19e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	83.542648315429687,
	37.290355682373047,
	28.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672;


BuildingSurface:Detailed,
	4bc8aed891764bb3bd1e,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_N_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dbb2581195b240869e7d,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672;


Zone,
	CM2_N_OUTER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	968adec3377e425f8de4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	b2be0e53cb1348adbae6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672;


BuildingSurface:Detailed,
	65ed785fae7243a8adb4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c58ae1d52af0406ca8de,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672;


BuildingSurface:Detailed,
	5ae14f7cd5134bd09e2d,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	91e5f5e7c6ac428c9297,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672;


BuildingSurface:Detailed,
	43926b4c64344372b1f1,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1adadc558ab94fe9ae8b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	24.520000457763672;


BuildingSurface:Detailed,
	42432761524b43548f28,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dd30c299d01f427da19e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.921623229980469,
	31.782136917114258,
	28.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672;


BuildingSurface:Detailed,
	dbb2581195b240869e7d,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_N_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	4bc8aed891764bb3bd1e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672;


Zone,
	CM2_W_INNER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	ef6fbd693d3a4764832b,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c0a696b0e09b42e4b171,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672;


BuildingSurface:Detailed,
	b58663d0b84b4e16ab57,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	643eba7390324d26b480,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672;


BuildingSurface:Detailed,
	8a511dcab59f4605b1ad,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	b1fe4cbba5704e58bef5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	86.9059066772461,
	19.680513381958008,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672;


BuildingSurface:Detailed,
	1f2148dac3b9449e8f08,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_W_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1adadc558ab94fe9ae8b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	24.520000457763672;


BuildingSurface:Detailed,
	83cdd74abe4f4f3987c5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_W_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dd30c299d01f427da19e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	86.9059066772461,
	19.680513381958008,
	28.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672;


BuildingSurface:Detailed,
	f64ad6e167014227a070,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_W_INNER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	92f6789ab3864e35994e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672;


Zone,
	CM2_W_OUTER,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	8f4e2884ddc44537ae53,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_W_OUTER,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672;


FenestrationSurface:Detailed,
	8f4e2884ddc44537ae53_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	8f4e2884ddc44537ae53,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	79.192794799804688,
	25.621738433837891,
	25.4245548248291,
	80.799324035644531,
	19.752727508544922,
	25.4245548248291,
	80.799324035644531,
	19.752727508544922,
	27.615444183349609,
	79.192794799804688,
	25.621738433837891,
	27.615444183349609;


BuildingSurface:Detailed,
	25bb3fcf783f4349aa2d,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	643eba7390324d26b480,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672;


BuildingSurface:Detailed,
	67d1e637bbc54d3f8509,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	b1fe4cbba5704e58bef5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672;


BuildingSurface:Detailed,
	6c5d8ae303c443ac8a4d,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_W_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1adadc558ab94fe9ae8b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	24.520000457763672;


BuildingSurface:Detailed,
	51dee14d5f4a42d184a9,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_W_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	dd30c299d01f427da19e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	28.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672;


BuildingSurface:Detailed,
	92f6789ab3864e35994e,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_W_OUTER,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	f64ad6e167014227a070,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	86.9059066772461,
	19.680513381958008,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672;

Construction,
  EXTERIOR WALL,   !- name
  M01 100mm brick,   !- - Layer 1
  M15 200mm heavyweight concrete,   !- - Layer 2
  I02 50mm insulation board,   !- - Layer 3
  F04 Wall air space resistance,   !- - Layer 4
  G01a 19mm gypsum board;   !- 

Material,
  M01 100MM BRICK,   !- name
  MediumRough,   !- - Roughness
  0.1016,   !- - Thickness {m}
  0.89,   !- - Conductivity {W/m-K}
  1920,   !- - Density {kg/m3}
  790,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Material,
  M15 200MM HEAVYWEIGHT CONCRETE,   !- name
  MediumRough,   !- - Roughness
  0.2032,   !- - Thickness {m}
  1.95,   !- - Conductivity {W/m-K}
  2240,   !- - Density {kg/m3}
  900,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Material,
  I02 50MM INSULATION BOARD,   !- name
  MediumRough,   !- - Roughness
  0.0508,   !- - Thickness {m}
  0.03,   !- - Conductivity {W/m-K}
  43,   !- - Density {kg/m3}
  1210,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Material:AirGap,
  F04 WALL AIR SPACE RESISTANCE,   !- name
  0.15;   !- 

Material,
  G01A 19MM GYPSUM BOARD,   !- name
  MediumSmooth,   !- - Roughness
  0.019,   !- - Thickness {m}
  0.16,   !- - Conductivity {W/m-K}
  800,   !- - Density {kg/m3}
  1090,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.4,   !- - Solar Absorptance
  0.4;   !- 

Construction,
  EXTERIOR FLOOR,   !- name
  I02 50mm insulation board,   !- - Layer 1
  M15 200mm heavyweight concrete;   !- 

Construction,
  INTERIOR CEILING,   !- name
  M11 100mm lightweight concrete,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  F16 Acoustic tile;   !- 

Material,
  M11 100MM LIGHTWEIGHT CONCRETE,   !- name
  MediumRough,   !- - Roughness
  0.1016,   !- - Thickness {m}
  0.53,   !- - Conductivity {W/m-K}
  1280,   !- - Density {kg/m3}
  840.000000000002,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.5,   !- - Solar Absorptance
  0.5;   !- 

Material:AirGap,
  F05 CEILING AIR SPACE RESISTANCE,   !- name
  0.18;   !- 

Material,
  F16 ACOUSTIC TILE,   !- name
  MediumSmooth,   !- - Roughness
  0.0191,   !- - Thickness {m}
  0.06,   !- - Conductivity {W/m-K}
  368,   !- - Density {kg/m3}
  590.000000000002,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.3,   !- - Solar Absorptance
  0.3;   !- 

Construction,
  INTERIOR WALL,   !- name
  G01a 19mm gypsum board,   !- - Layer 1
  F04 Wall air space resistance,   !- - Layer 2
  G01a 19mm gypsum board;   !- 

Construction,
  INTERIOR FLOOR,   !- name
  F16 Acoustic tile,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  M11 100mm lightweight concrete;   !- 

Construction,
  EXTERIOR ROOF,   !- name
  M11 100mm lightweight concrete,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  F16 Acoustic tile;   !- 

Construction,
  AIR WALL,   !- name
  Air Wall Material;   !- 

Material,
  AIR WALL MATERIAL,   !- name
  MediumSmooth,   !- - Roughness
  0.01,   !- - Thickness {m}
  0.6,   !- - Conductivity {W/m-K}
  800,   !- - Density {kg/m3}
  1000,   !- - Specific Heat {J/kg-K}
  0.95,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Construction,
  EXTERIOR WINDOW,   !- name
  Clear 3mm,   !- - Layer 1
  Air 13mm,   !- - Layer 2
  Clear 3mm;   !- 

WindowMaterial:Glazing,
  CLEAR 3MM,   !- name
  SpectralAverage,   !- - Optical Data Type
  ,   !- - Window Glass Spectral Data Set Name
  0.00299999999999999,   !- - Thickness {m}
  0.837,   !- - Solar Transmittance at Normal Incidence
  0.075,   !- - Front Side Solar Reflectance at Normal Incidence
  0,   !- - Back Side Solar Reflectance at Normal Incidence
  0.898,   !- - Visible Transmittance at Normal Incidence
  0.081,   !- - Front Side Visible Reflectance at Normal Incidence
  0,   !- - Back Side Visible Reflectance at Normal Incidence
  0,   !- - Infrared Transmittance at Normal Incidence
  0.84,   !- - Front Side Infrared Hemispherical Emissivity
  0.84,   !- - Back Side Infrared Hemispherical Emissivity
  0.9,   !- - Conductivity {W/m-K}
  1,   !- - Dirt Correction Factor for Solar and Visible Transmittance
  No;   !- 

WindowMaterial:Gas,
  AIR 13MM,   !- name
  Air,   !- - Gas Type
  0.0127;   !- 

Schedule:Year,
  MEDIUM OFFICE BLDG OCC,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE HTGSETP,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  OFFICE BLDG LIGHT,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE CLGSETP,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE BLDG EQUIP,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE ACTIVITY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  12,   !- - End Month 1
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE INFIL QUARTER ON,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  ALWAYS ON,   !- name
  On/Off,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {c1fbc509-bd2c-4eac-bbfe-959d5c6e26d5},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  12,   !- - End Month 1
  31;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {CC8D6E51-368D-451A-9B6A-4139D773BA0E},   !- name
  Medium Office Bldg Occ Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {FF233F80-DCAF-4B18-966B-1BF7394C094D},   !- name
  Medium Office Bldg Occ Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {ECB93216-4E3A-48B3-B436-2BDA810A97AF},   !- name
  Medium Office HtgSetp Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {7658C4FB-BB29-427E-BF3F-5DEF4335BCF1},   !- name
  Medium Office HtgSetp Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {77782CE5-1A70-49A7-B72D-DB0988271982},   !- name
  Office Bldg Light Default Schedule,   !- - Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Monday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {1558189B-593C-4115-B061-465417357844},   !- name
  Office Bldg Light Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Monday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {8E0B014C-04B7-4E6C-A258-14B421FD36F8},   !- name
  Medium Office ClgSetp Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {EDD3BCC3-8268-4813-9843-1DB4B5A04D2A},   !- name
  Medium Office ClgSetp Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {6E8D415D-8FA0-48D6-AC4D-D47D8B98405B},   !- name
  Medium Office Bldg Equip Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {2F904850-A863-4EE8-BC0D-29BFEE0F8749},   !- name
  Medium Office Bldg Equip Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {28C29561-B365-4A14-8672-9021B01EB02F},   !- name
  Medium Office Activity Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {10EC3E5A-5294-46CC-8ADA-F12E209007B8},   !- name
  Medium Office Infil Quarter On Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {20898E88-71DC-48A1-8BF4-30A1D78B98F6},   !- name
  Medium Office Infil Quarter On Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {C1FBC509-BD2C-4EAC-BBFE-959D5C6E26D5},   !- name
  Always On Default Schedule,   !- - Sunday Schedule:Day Name
  Always On Default Schedule,   !- - Monday Schedule:Day Name
  Always On Default Schedule,   !- - Tuesday Schedule:Day Name
  Always On Default Schedule,   !- - Wednesday Schedule:Day Name
  Always On Default Schedule,   !- - Thursday Schedule:Day Name
  Always On Default Schedule,   !- - Friday Schedule:Day Name
  Always On Default Schedule,   !- - Saturday Schedule:Day Name
  Always On Default Schedule,   !- - Holiday Schedule:Day Name
  Always On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Always On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Always On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Always On Default Schedule;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  07:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  08:00,   !- - Time 3 {hh:mm}
  0.2,   !- - Value Until Time 3
  12:00,   !- - Time 4 {hh:mm}
  0.95,   !- - Value Until Time 4
  13:00,   !- - Time 5 {hh:mm}
  0.5,   !- - Value Until Time 5
  17:00,   !- - Time 6 {hh:mm}
  0.95,   !- - Value Until Time 6
  18:00,   !- - Time 7 {hh:mm}
  0.7,   !- - Value Until Time 7
  20:00,   !- - Time 8 {hh:mm}
  0.4,   !- - Value Until Time 8
  22:00,   !- - Time 9 {hh:mm}
  0.1,   !- - Value Until Time 9
  24:00,   !- - Time 10 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.1,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  1,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP DEFAULT SCHEDULE,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  15.6,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  21,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP RULE 2 DAY SCHEDULE,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  15.6,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  21,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP SUMMER DESIGN DAY,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP WINTER DESIGN DAY,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  21;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP RULE 1 DAY SCHEDULE,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  05:00,   !- - Time 1 {hh:mm}
  0.05,   !- - Value Until Time 1
  07:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  08:00,   !- - Time 3 {hh:mm}
  0.3,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.9,   !- - Value Until Time 4
  18:00,   !- - Time 5 {hh:mm}
  0.7,   !- - Value Until Time 5
  20:00,   !- - Time 6 {hh:mm}
  0.5,   !- - Value Until Time 6
  22:00,   !- - Time 7 {hh:mm}
  0.3,   !- - Value Until Time 7
  23:00,   !- - Time 8 {hh:mm}
  0.1,   !- - Value Until Time 8
  24:00,   !- - Time 9 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0.05,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.15,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP DEFAULT SCHEDULE,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP RULE 2 DAY SCHEDULE,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP SUMMER DESIGN DAY,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP WINTER DESIGN DAY,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP RULE 1 DAY SCHEDULE,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  08:00,   !- - Time 1 {hh:mm}
  0.4,   !- - Value Until Time 1
  12:00,   !- - Time 2 {hh:mm}
  0.9,   !- - Value Until Time 2
  13:00,   !- - Time 3 {hh:mm}
  0.8,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.9,   !- - Value Until Time 4
  18:00,   !- - Time 5 {hh:mm}
  0.8,   !- - Value Until Time 5
  20:00,   !- - Time 6 {hh:mm}
  0.6,   !- - Value Until Time 6
  22:00,   !- - Time 7 {hh:mm}
  0.5,   !- - Value Until Time 7
  24:00,   !- - Time 8 {hh:mm}
  0.4;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0.3,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.4,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.35,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0.3;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0.3;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY DEFAULT SCHEDULE,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY SUMMER DESIGN DAY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY WINTER DESIGN DAY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON DEFAULT SCHEDULE,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON SUMMER DESIGN DAY,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON WINTER DESIGN DAY,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 


HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_LOWER,	!- Zone Name
	CM1_LOWER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_LOWEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_LOWER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_LOWEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_LOWERElectricEquipment,  !- Name
	CM1_LOWER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_LOWEROfficePeople,  !- Name
	CM1_LOWER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_LOWEROfficeLights,  !- Name
	CM1_LOWER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_LOWER_Infiltration,  !- Name
	CM1_LOWER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_MIDDLE,	!- Zone Name
	CM1_MIDDLE_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_MIDDLEOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_MIDDLE_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_MIDDLEOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_MIDDLEElectricEquipment,  !- Name
	CM1_MIDDLE,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_MIDDLEOfficePeople,  !- Name
	CM1_MIDDLE,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_MIDDLEOfficeLights,  !- Name
	CM1_MIDDLE,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_MIDDLE_Infiltration,  !- Name
	CM1_MIDDLE,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_UPPER,	!- Zone Name
	CM1_UPPER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_UPPEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_UPPER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_UPPEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_UPPERElectricEquipment,  !- Name
	CM1_UPPER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_UPPEROfficePeople,  !- Name
	CM1_UPPER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_UPPEROfficeLights,  !- Name
	CM1_UPPER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_UPPER_Infiltration,  !- Name
	CM1_UPPER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_LOWER,	!- Zone Name
	CM2_LOWER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_LOWEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_LOWER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_LOWEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_LOWERElectricEquipment,  !- Name
	CM2_LOWER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_LOWEROfficePeople,  !- Name
	CM2_LOWER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_LOWEROfficeLights,  !- Name
	CM2_LOWER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_LOWER_Infiltration,  !- Name
	CM2_LOWER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_MIDDLE_Dup,	!- Zone Name
	CM1_MIDDLE_Dup_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_MIDDLE_DupOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_MIDDLE_Dup_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_MIDDLE_DupOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_MIDDLE_DupElectricEquipment,  !- Name
	CM1_MIDDLE_Dup,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_MIDDLE_DupOfficePeople,  !- Name
	CM1_MIDDLE_Dup,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_MIDDLE_DupOfficeLights,  !- Name
	CM1_MIDDLE_Dup,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_MIDDLE_Dup_Infiltration,  !- Name
	CM1_MIDDLE_Dup,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_UPPER_Dup,	!- Zone Name
	CM1_UPPER_Dup_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_UPPER_DupOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_UPPER_Dup_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_UPPER_DupOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_UPPER_DupElectricEquipment,  !- Name
	CM1_UPPER_Dup,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_UPPER_DupOfficePeople,  !- Name
	CM1_UPPER_Dup,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_UPPER_DupOfficeLights,  !- Name
	CM1_UPPER_Dup,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_UPPER_Dup_Infiltration,  !- Name
	CM1_UPPER_Dup,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_N_INNER,	!- Zone Name
	CM1_N_INNER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_N_INNEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_N_INNER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_N_INNEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_N_INNERElectricEquipment,  !- Name
	CM1_N_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_N_INNEROfficePeople,  !- Name
	CM1_N_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_N_INNEROfficeLights,  !- Name
	CM1_N_INNER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_N_INNER_Infiltration,  !- Name
	CM1_N_INNER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_N_INNERCM1_N_OUTERAirMix0,  !- Name
	CM1_N_INNER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62240000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_N_OUTER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_N_OUTER,	!- Zone Name
	CM1_N_OUTER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_N_OUTEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_N_OUTER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_N_OUTEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_N_OUTERElectricEquipment,  !- Name
	CM1_N_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_N_OUTEROfficePeople,  !- Name
	CM1_N_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_N_OUTEROfficeLights,  !- Name
	CM1_N_OUTER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_N_OUTER_Infiltration,  !- Name
	CM1_N_OUTER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_N_OUTERCM1_N_INNERAirMix0,  !- Name
	CM1_N_OUTER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62240000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_N_INNER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_NE_INNER,	!- Zone Name
	CM1_NE_INNER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_NE_INNEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_NE_INNER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_NE_INNEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_NE_INNERElectricEquipment,  !- Name
	CM1_NE_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_NE_INNEROfficePeople,  !- Name
	CM1_NE_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_NE_INNEROfficeLights,  !- Name
	CM1_NE_INNER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_NE_INNER_Infiltration,  !- Name
	CM1_NE_INNER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_NE_INNERCM1_NE_OUTERAirMix0,  !- Name
	CM1_NE_INNER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62239999984,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_NE_OUTER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_NE_OUTER,	!- Zone Name
	CM1_NE_OUTER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_NE_OUTEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_NE_OUTER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_NE_OUTEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_NE_OUTERElectricEquipment,  !- Name
	CM1_NE_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_NE_OUTEROfficePeople,  !- Name
	CM1_NE_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_NE_OUTEROfficeLights,  !- Name
	CM1_NE_OUTER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_NE_OUTER_Infiltration,  !- Name
	CM1_NE_OUTER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_NE_OUTERCM1_NE_INNERAirMix0,  !- Name
	CM1_NE_OUTER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62239999984,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_NE_INNER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_SE_INNER,	!- Zone Name
	CM1_SE_INNER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_SE_INNEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_SE_INNER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_SE_INNEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_SE_INNERElectricEquipment,  !- Name
	CM1_SE_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_SE_INNEROfficePeople,  !- Name
	CM1_SE_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_SE_INNEROfficeLights,  !- Name
	CM1_SE_INNER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_SE_INNER_Infiltration,  !- Name
	CM1_SE_INNER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_SE_INNERCM1_SE_OUTERAirMix0,  !- Name
	CM1_SE_INNER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62239999998,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_SE_OUTER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_SE_OUTER,	!- Zone Name
	CM1_SE_OUTER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_SE_OUTEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_SE_OUTER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_SE_OUTEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_SE_OUTERElectricEquipment,  !- Name
	CM1_SE_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_SE_OUTEROfficePeople,  !- Name
	CM1_SE_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_SE_OUTEROfficeLights,  !- Name
	CM1_SE_OUTER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_SE_OUTER_Infiltration,  !- Name
	CM1_SE_OUTER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_SE_OUTERCM1_SE_INNERAirMix0,  !- Name
	CM1_SE_OUTER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62239999998,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_SE_INNER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_SW_INNER,	!- Zone Name
	CM1_SW_INNER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_SW_INNEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_SW_INNER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_SW_INNEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_SW_INNERElectricEquipment,  !- Name
	CM1_SW_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_SW_INNEROfficePeople,  !- Name
	CM1_SW_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_SW_INNEROfficeLights,  !- Name
	CM1_SW_INNER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_SW_INNER_Infiltration,  !- Name
	CM1_SW_INNER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_SW_INNERCM1_SW_OUTERAirMix0,  !- Name
	CM1_SW_INNER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.6224,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_SW_OUTER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_SW_OUTER,	!- Zone Name
	CM1_SW_OUTER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_SW_OUTEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_SW_OUTER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_SW_OUTEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_SW_OUTERElectricEquipment,  !- Name
	CM1_SW_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_SW_OUTEROfficePeople,  !- Name
	CM1_SW_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_SW_OUTEROfficeLights,  !- Name
	CM1_SW_OUTER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_SW_OUTER_Infiltration,  !- Name
	CM1_SW_OUTER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_SW_OUTERCM1_SW_INNERAirMix0,  !- Name
	CM1_SW_OUTER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.6224,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_SW_INNER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_NW_INNER,	!- Zone Name
	CM1_NW_INNER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_NW_INNEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_NW_INNER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_NW_INNEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_NW_INNERElectricEquipment,  !- Name
	CM1_NW_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_NW_INNEROfficePeople,  !- Name
	CM1_NW_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_NW_INNEROfficeLights,  !- Name
	CM1_NW_INNER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_NW_INNER_Infiltration,  !- Name
	CM1_NW_INNER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_NW_INNERCM1_NW_OUTERAirMix0,  !- Name
	CM1_NW_INNER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	6.53706077069,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_NW_OUTER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_NW_OUTER,	!- Zone Name
	CM1_NW_OUTER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_NW_OUTEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_NW_OUTER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_NW_OUTEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_NW_OUTERElectricEquipment,  !- Name
	CM1_NW_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_NW_OUTEROfficePeople,  !- Name
	CM1_NW_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_NW_OUTEROfficeLights,  !- Name
	CM1_NW_OUTER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_NW_OUTER_Infiltration,  !- Name
	CM1_NW_OUTER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_NW_OUTERCM1_NW_INNERAirMix0,  !- Name
	CM1_NW_OUTER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	6.53706077069,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_NW_INNER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_S_INNER,	!- Zone Name
	CM2_S_INNER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_S_INNEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_S_INNER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_S_INNEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_S_INNERElectricEquipment,  !- Name
	CM2_S_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_S_INNEROfficePeople,  !- Name
	CM2_S_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_S_INNEROfficeLights,  !- Name
	CM2_S_INNER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_S_INNER_Infiltration,  !- Name
	CM2_S_INNER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_S_INNERCM2_S_OUTERAirMix0,  !- Name
	CM2_S_INNER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23720000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_S_OUTER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_S_OUTER,	!- Zone Name
	CM2_S_OUTER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_S_OUTEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_S_OUTER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_S_OUTEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_S_OUTERElectricEquipment,  !- Name
	CM2_S_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_S_OUTEROfficePeople,  !- Name
	CM2_S_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_S_OUTEROfficeLights,  !- Name
	CM2_S_OUTER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_S_OUTER_Infiltration,  !- Name
	CM2_S_OUTER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_S_OUTERCM2_S_INNERAirMix0,  !- Name
	CM2_S_OUTER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23720000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_S_INNER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_E_INNER,	!- Zone Name
	CM2_E_INNER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_E_INNEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_E_INNER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_E_INNEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_E_INNERElectricEquipment,  !- Name
	CM2_E_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_E_INNEROfficePeople,  !- Name
	CM2_E_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_E_INNEROfficeLights,  !- Name
	CM2_E_INNER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_E_INNER_Infiltration,  !- Name
	CM2_E_INNER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_E_INNERCM2_E_OUTERAirMix0,  !- Name
	CM2_E_INNER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23719999989,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_E_OUTER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_E_OUTER,	!- Zone Name
	CM2_E_OUTER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_E_OUTEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_E_OUTER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_E_OUTEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_E_OUTERElectricEquipment,  !- Name
	CM2_E_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_E_OUTEROfficePeople,  !- Name
	CM2_E_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_E_OUTEROfficeLights,  !- Name
	CM2_E_OUTER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_E_OUTER_Infiltration,  !- Name
	CM2_E_OUTER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_E_OUTERCM2_E_INNERAirMix0,  !- Name
	CM2_E_OUTER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23719999989,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_E_INNER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_N_INNER,	!- Zone Name
	CM2_N_INNER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_N_INNEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_N_INNER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_N_INNEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_N_INNERElectricEquipment,  !- Name
	CM2_N_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_N_INNEROfficePeople,  !- Name
	CM2_N_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_N_INNEROfficeLights,  !- Name
	CM2_N_INNER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_N_INNER_Infiltration,  !- Name
	CM2_N_INNER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_N_INNERCM2_N_OUTERAirMix0,  !- Name
	CM2_N_INNER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23720000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_N_OUTER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_N_OUTER,	!- Zone Name
	CM2_N_OUTER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_N_OUTEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_N_OUTER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_N_OUTEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_N_OUTERElectricEquipment,  !- Name
	CM2_N_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_N_OUTEROfficePeople,  !- Name
	CM2_N_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_N_OUTEROfficeLights,  !- Name
	CM2_N_OUTER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_N_OUTER_Infiltration,  !- Name
	CM2_N_OUTER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_N_OUTERCM2_N_INNERAirMix0,  !- Name
	CM2_N_OUTER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23720000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_N_INNER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_W_INNER,	!- Zone Name
	CM2_W_INNER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_W_INNEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_W_INNER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_W_INNEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_W_INNERElectricEquipment,  !- Name
	CM2_W_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_W_INNEROfficePeople,  !- Name
	CM2_W_INNER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_W_INNEROfficeLights,  !- Name
	CM2_W_INNER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_W_INNER_Infiltration,  !- Name
	CM2_W_INNER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_W_INNERCM2_W_OUTERAirMix0,  !- Name
	CM2_W_INNER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23719999989,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_W_OUTER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_W_OUTER,	!- Zone Name
	CM2_W_OUTER_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_W_OUTEROutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_W_OUTER_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_W_OUTEROutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_W_OUTERElectricEquipment,  !- Name
	CM2_W_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_W_OUTEROfficePeople,  !- Name
	CM2_W_OUTER,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_W_OUTEROfficeLights,  !- Name
	CM2_W_OUTER,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_W_OUTER_Infiltration,  !- Name
	CM2_W_OUTER,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_W_OUTERCM2_W_INNERAirMix0,  !- Name
	CM2_W_OUTER,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23719999989,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_W_INNER,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

Output:Surfaces:List,
	Details;                 !- Report Type

Output:VariableDictionary,
	regular;                 !- Key Field

OutputControl:Table:Style,Comma; 
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy, monthly; 
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy, monthly; 
Output:Variable,*,Zone Lights Electric Energy, monthly; 
Output:Variable,*,Zone Electric Equipment Electric Energy, monthly;
