
Version, ;

Timestep, 6;

ShadowCalculation,
	AverageOverDaysInFrequency,        !- Calculation Method
	30,        !- Calculation Frequency
	3000;    !- Maximum Figures in Shadow Overlap Calculation

Building,
	test_basic.idf, !- Name
	0.0, !- North Axis {deg}
	City, !- Terrain
	, !- Loads Convergence Tolerance Value
	, !- Temperature Convergence Tolerance Value {deltaC}
	FullInteriorAndExteriorWithReflections, !- Solar Distribution or maybe FullExterior
	, !- Maximum Number of Warmup Days
	; !- Minimum Number of Warmup Days

Sizing:Parameters,
	1.25,     !- Heating Sizing Factor
	1.15;     !- Cooling Sizing Factor

Site:Location,
	CARDIFF	GBR,
	51.48,    !Latitude
	3.18,   !Longitude
	0, !Time Zone
	10;   !Elevation

SizingPeriod:DesignDay,
	Ann Htg 99.6% Condns DB,     !- Name
	2,      !- Month
	21,      !- Day of Month
	WinterDesignDay,!- Day Type
	-1.1,      !- Maximum Dry-Bulb Temperature {C}
	0,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	-1.1,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	139,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	0;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
	2,      !- Month
	21,      !- Day of Month
	WinterDesignDay,!- Day Type
	-1.8,      !- Maximum Dry-Bulb Temperature {C}
	0,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Dewpoint,      !- Humidity Condition Type
	-4.1,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	139,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	0;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
	2,      !- Month
	21,      !- Day of Month
	WinterDesignDay,!- Day Type
	5.5,      !- Maximum Dry-Bulb Temperature {C}
	0,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	5.5,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	12.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	139,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	0;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns DB=>MWB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	23.9,      !- Maximum Dry-Bulb Temperature {C}
	7.62,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	15.531,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	186,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns WB=>MDB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	21.4,      !- Maximum Dry-Bulb Temperature {C}
	7.62,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	18.423,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	186,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns DP=>MDB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	19.8,      !- Maximum Dry-Bulb Temperature {C}
	7.62,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Dewpoint,      !- Humidity Condition Type
	16.9,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	186,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns Enth=>MDB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	21.4,      !- Maximum Dry-Bulb Temperature {C}
	7.62,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Enthalpy,      !- Humidity Condition Type
	,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	51314,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	186,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}


SimulationControl,
	Yes,    !- Do Zone Sizing Calculation
	Yes,  !- Do System Sizing Calculation
	Yes,   !- Do Plant Sizing Calculation
	No,  !- Run Simulation for Sizing Periods
	Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
	customRun,    !- Name
	1,   !- Begin Month
	1,    !- Begin Day of Month
	12, !- End Month
	31,   !- End Day of Month
	UseWeatherFile,   !- Day of Week for Start Day
	Yes,              !- Use Weather File Holidays and Special Days
	Yes,              !- Use Weather File Daylight Saving Period
	No,               !- Apply Weekend Holiday Rule
	Yes,              !- Use Weather File Rain Indicators
	Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  TEMPERATURE 30,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ANY NUMBER;   !- name

ScheduleTypeLimits,
  TEMPERATURE 40,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 50,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 60,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 9,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 19,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 29,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 39,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  CONTROL TYPE,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  4,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 49,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 59,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 14,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 17,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 27,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 37,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 47,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 57,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 10,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 18,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 28,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 15,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 38,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 48,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 58,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 13,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 33,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 43,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 53,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 16,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 36,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 46,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 56,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  FRACTION,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 12,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 22,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 32,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 42,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 52,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 15,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 25,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 35,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 45,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 55,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 12,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 21,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 31,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 41,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 51,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 61,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 24,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 34,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 44,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 54,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ON/OFF,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 4,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 5,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 13,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 6,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 7,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  FRACTIONAL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- 

ScheduleTypeLimits,
  TEMPERATURE,   !- name
  -60,   !- - Lower Limit Value {BasedOnField A3}
  200,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  TEMPERATURE 10,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 20,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 


GlobalGeometryRules,
	LowerLeftCorner,         !- Starting Vertex Position
	CounterClockWise,        !- Vertex Entry Direction
	Relative,                !- Coordinate System
	Relative,                !- Daylighting Ref Point Coordinate System
	Relative;                !- Rectangular Surface Coordinate System

Shading:Building:Detailed,
	shdSrf_0_0_019f213e-a99c-4cfb-ae8c-73972dfc28b3_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	0.89703381061553955,
	-0.34999999403953552,
	1.60723876953125,
	2.2782294750213623,
	-0.34999999403953552,
	1.60723876953125,
	2.2782294750213623,
	-0.10000000149011612,
	1.60723876953125,
	0.89703381061553955,
	-0.10000000149011612,
	1.60723876953125;


Shading:Building:Detailed,
	shdSrf_1_0_078505be-2645-4942-8b0e-3252549f4620_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	0.89703381061553955,
	-0.34999999403953552,
	2.4154775142669678,
	2.2782294750213623,
	-0.34999999403953552,
	2.4154775142669678,
	2.2782294750213623,
	-0.10000000149011612,
	2.4154775142669678,
	0.89703381061553955,
	-0.10000000149011612,
	2.4154775142669678;


Shading:Building:Detailed,
	shdSrf_2_0_6756d0f3-42d2-44a2-ba5e-64718505e97f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	3.0728237628936768,
	-0.34999999403953552,
	1.60723876953125,
	4.284397125244141,
	-0.34999999403953552,
	1.60723876953125,
	4.284397125244141,
	-0.10000000149011612,
	1.60723876953125,
	3.0728237628936768,
	-0.10000000149011612,
	1.60723876953125;


Shading:Building:Detailed,
	shdSrf_3_0_6692a1b6-c433-4385-942a-c3f79c3de598_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	3.0728237628936768,
	-0.34999999403953552,
	2.4154775142669678,
	4.284397125244141,
	-0.34999999403953552,
	2.4154775142669678,
	4.284397125244141,
	-0.10000000149011612,
	2.4154775142669678,
	3.0728237628936768,
	-0.10000000149011612,
	2.4154775142669678;


Shading:Building:Detailed,
	shdSrf_4_0_5ad0464e-715f-4946-b58f-c0738d7a714e_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-0.34999999403953552,
	0.67945659160614014,
	1.60723876953125,
	-0.10000000149011612,
	0.67945659160614014,
	1.60723876953125,
	-0.10000000149011612,
	3.667142629623413,
	1.60723876953125,
	-0.34999999403953552,
	3.667142629623413,
	1.60723876953125;


Shading:Building:Detailed,
	shdSrf_5_0_c71eb485-8513-4889-9c49-ce7db2f2a267_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-0.34999999403953552,
	0.67945659160614014,
	2.4154775142669678,
	-0.10000000149011612,
	0.67945659160614014,
	2.4154775142669678,
	-0.10000000149011612,
	3.667142629623413,
	2.4154775142669678,
	-0.34999999403953552,
	3.667142629623413,
	2.4154775142669678;


Shading:Building:Detailed,
	shdSrf_6_0_cb7f0b79-1a86-41fc-a12b-3b6985dd3896_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	10.100000381469727,
	2.389944553375244,
	1.7994999885559082,
	10.350000381469727,
	2.389944553375244,
	1.7994999885559082,
	10.350000381469727,
	4.125507354736328,
	1.7994999885559082,
	10.100000381469727,
	4.125507354736328,
	1.7994999885559082;


Shading:Building:Detailed,
	shdSrf_7_0_f3c41149-7e3f-4e54-b75b-34b2cdf1bed1_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	10.100000381469727,
	2.389944553375244,
	2.799999952316284,
	10.350000381469727,
	2.389944553375244,
	2.799999952316284,
	10.350000381469727,
	4.125507354736328,
	2.799999952316284,
	10.100000381469727,
	4.125507354736328,
	2.799999952316284;


Shading:Building:Detailed,
	shdSrf_8_0_85864f41-59fe-405d-8630-07b6fba128ce_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	5.744847297668457,
	-0.34999999403953552,
	1.60723876953125,
	8.266043663024902,
	-0.34999999403953552,
	1.60723876953125,
	8.266043663024902,
	-0.10000000149011612,
	1.60723876953125,
	5.744847297668457,
	-0.10000000149011612,
	1.60723876953125;


Shading:Building:Detailed,
	shdSrf_9_0_f55b9ea3-3bac-46c8-ae2c-e13fab903a9e_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	5.744847297668457,
	-0.34999999403953552,
	2.4154775142669678,
	8.266043663024902,
	-0.34999999403953552,
	2.4154775142669678,
	8.266043663024902,
	-0.10000000149011612,
	2.4154775142669678,
	5.744847297668457,
	-0.10000000149011612,
	2.4154775142669678;


Shading:Building:Detailed,
	shdSrf_10_0_8eec24ef-a0ff-4899-b01f-590dc3d14353_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-0.34999999403953552,
	7.308130264282227,
	1.60723876953125,
	-0.10000000149011612,
	7.308130264282227,
	1.60723876953125,
	-0.10000000149011612,
	8.655109405517578,
	1.60723876953125,
	-0.34999999403953552,
	8.655109405517578,
	1.60723876953125;


Shading:Building:Detailed,
	shdSrf_11_0_31794ea5-0ece-416b-b132-a532fce97381_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	-0.34999999403953552,
	7.308130264282227,
	2.4154775142669678,
	-0.10000000149011612,
	7.308130264282227,
	2.4154775142669678,
	-0.10000000149011612,
	8.655109405517578,
	2.4154775142669678,
	-0.34999999403953552,
	8.655109405517578,
	2.4154775142669678;


Shading:Building:Detailed,
	shdSrf_12_0_ab336e0c-8c19-497e-b29e-f4e0e36a9304_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	3.416531801223755,
	10.100000381469727,
	1.60723876953125,
	4.213277339935303,
	10.100000381469727,
	1.60723876953125,
	4.213277339935303,
	10.350000381469727,
	1.60723876953125,
	3.416531801223755,
	10.350000381469727,
	1.60723876953125;


Shading:Building:Detailed,
	shdSrf_13_0_e623f65c-689d-4e93-a8b0-dc98cb59e4b4_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	3.416531801223755,
	10.100000381469727,
	2.4154775142669678,
	4.213277339935303,
	10.100000381469727,
	2.4154775142669678,
	4.213277339935303,
	10.350000381469727,
	2.4154775142669678,
	3.416531801223755,
	10.350000381469727,
	2.4154775142669678;


Shading:Building:Detailed,
	shdSrf_14_0_71dcc047-c814-4d7b-94b6-e1adc0f439e3_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	0.68631970882415771,
	10.100000381469727,
	1.60723876953125,
	1.3547265529632568,
	10.100000381469727,
	1.60723876953125,
	1.3547265529632568,
	10.350000381469727,
	1.60723876953125,
	0.68631970882415771,
	10.350000381469727,
	1.60723876953125;


Shading:Building:Detailed,
	shdSrf_15_0_c5ef31b8-90db-4e07-af72-31ed4fe76422_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	0.68631970882415771,
	10.100000381469727,
	2.4154775142669678,
	1.3547265529632568,
	10.100000381469727,
	2.4154775142669678,
	1.3547265529632568,
	10.350000381469727,
	2.4154775142669678,
	0.68631970882415771,
	10.350000381469727,
	2.4154775142669678;


Shading:Building:Detailed,
	shdSrf_16_0_777fe78b-6c30-4479-a22a-21e64b413ca3_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	2.0825400352478027,
	10.100000381469727,
	1.60723876953125,
	2.7505602836608887,
	10.100000381469727,
	1.60723876953125,
	2.7505602836608887,
	10.350000381469727,
	1.60723876953125,
	2.0825400352478027,
	10.350000381469727,
	1.60723876953125;


Shading:Building:Detailed,
	shdSrf_17_0_42ef6638-0918-4b26-8396-de3122b08ea2_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	2.0825400352478027,
	10.100000381469727,
	2.4154775142669678,
	2.7505602836608887,
	10.100000381469727,
	2.4154775142669678,
	2.7505602836608887,
	10.350000381469727,
	2.4154775142669678,
	2.0825400352478027,
	10.350000381469727,
	2.4154775142669678;


Shading:Building:Detailed,
	shdSrf_18_0_5eb7cdec-e8b1-477a-a314-83f8d176fad7_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	5.961076259613037,
	10.100000381469727,
	1.60723876953125,
	7.4336256980896,
	10.100000381469727,
	1.60723876953125,
	7.4336256980896,
	10.350000381469727,
	1.60723876953125,
	5.961076259613037,
	10.350000381469727,
	1.60723876953125;


Shading:Building:Detailed,
	shdSrf_19_0_bb4de637-feea-4967-8867-d7708fbc6b90_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	5.961076259613037,
	10.100000381469727,
	2.4154775142669678,
	7.4336256980896,
	10.100000381469727,
	2.4154775142669678,
	7.4336256980896,
	10.350000381469727,
	2.4154775142669678,
	5.961076259613037,
	10.350000381469727,
	2.4154775142669678;


Zone,
	zone1,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	f4a76ab29bb5469dbdba,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	4ab0dfabf2804446bf34,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	0.0,
	0.0,
	5.0,
	5.0,
	0.0,
	5.0,
	5.0,
	3.0,
	5.0,
	0.0,
	3.0;


FenestrationSurface:Detailed,
	f4a76ab29bb5469dbdba_glz_0_e8564639292f4a059dbb,	!- Name
	WINDOW,	!- Surface Type
	Interior Window,	!- Construction Name
	f4a76ab29bb5469dbdba,	!- Surface Name
	4ab0dfabf2804446bf34_glz_0_3aff24ff1ee84ff18b71,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	5.0,
	4.786388397216797,
	1.9928041696548462,
	5.0,
	4.786388397216797,
	2.821777105331421,
	5.0,
	0.20462320744991302,
	2.821777105331421,
	5.0,
	0.20462320744991302,
	1.9928041696548462;


BuildingSurface:Detailed,
	03e8a22ca36a4f73b0ce_srfP_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c47c31327e9f4119bbf5_srfP_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	0.966653,
	5.0,
	0.268178,
	0.0,
	5.0,
	0.0,
	0.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	03e8a22ca36a4f73b0ce_srfP_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c47c31327e9f4119bbf5_srfP_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	0.966653,
	5.0,
	0.268178,
	0.0,
	5.0,
	3.0,
	0.966653,
	5.0,
	2.26818;


BuildingSurface:Detailed,
	03e8a22ca36a4f73b0ce_srfP_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c47c31327e9f4119bbf5_srfP_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	0.0,
	5.0,
	0.0,
	0.966653,
	5.0,
	0.268178,
	4.04649,
	5.0,
	0.268178;


BuildingSurface:Detailed,
	03e8a22ca36a4f73b0ce_srfP_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c47c31327e9f4119bbf5_srfP_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	0.0,
	5.0,
	0.0,
	4.04649,
	5.0,
	0.268178,
	5.0,
	5.0,
	0.0;


BuildingSurface:Detailed,
	03e8a22ca36a4f73b0ce_srfP_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c47c31327e9f4119bbf5_srfP_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	3.0,
	4.04649,
	5.0,
	2.26818,
	0.966653,
	5.0,
	2.26818;


BuildingSurface:Detailed,
	03e8a22ca36a4f73b0ce_srfP_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c47c31327e9f4119bbf5_srfP_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	3.0,
	0.966653,
	5.0,
	2.26818,
	0.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	03e8a22ca36a4f73b0ce_srfP_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c47c31327e9f4119bbf5_srfP_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	4.04649,
	5.0,
	2.26818,
	5.0,
	5.0,
	3.0,
	5.0,
	5.0,
	0.0;


BuildingSurface:Detailed,
	03e8a22ca36a4f73b0ce_srfP_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c47c31327e9f4119bbf5_srfP_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	4.04649,
	5.0,
	2.26818,
	5.0,
	5.0,
	0.0,
	4.04649,
	5.0,
	0.268178;


BuildingSurface:Detailed,
	c1069e5d94494391a8e2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	zone1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	0.0,
	0.0,
	0.0,
	5.0,
	0.0,
	0.0,
	5.0,
	0.0,
	3.0,
	0.0,
	0.0,
	3.0;


FenestrationSurface:Detailed,
	c1069e5d94494391a8e2_glz_0_e13cd7837ce448589d5e,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	c1069e5d94494391a8e2,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	0.89703381061553955,
	0.0,
	0.80000001192092896,
	2.2782294750213623,
	0.0,
	0.80000001192092896,
	2.2782294750213623,
	0.0,
	2.4154775142669678,
	0.89703381061553955,
	0.0,
	2.4154775142669678;


FenestrationSurface:Detailed,
	c1069e5d94494391a8e2_glz_1_fa1c3c4a34ab44819599,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	c1069e5d94494391a8e2,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	3.0728237628936768,
	0.0,
	0.80000001192092896,
	4.284397125244141,
	0.0,
	0.80000001192092896,
	4.284397125244141,
	0.0,
	2.4154775142669678,
	3.0728237628936768,
	0.0,
	2.4154775142669678;


BuildingSurface:Detailed,
	ab7813722c2e43afa67e,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	zone1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	0.0,
	5.0,
	0.0,
	0.0,
	0.0,
	0.0,
	0.0,
	0.0,
	3.0,
	0.0,
	5.0,
	3.0;


FenestrationSurface:Detailed,
	ab7813722c2e43afa67e_glz_0_3777c54fd5564e09ab34,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	ab7813722c2e43afa67e,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	0.0,
	3.667142629623413,
	0.80000001192092896,
	0.0,
	0.67945659160614014,
	0.80000001192092896,
	0.0,
	0.67945659160614014,
	2.4154775142669678,
	0.0,
	3.667142629623413,
	2.4154775142669678;


BuildingSurface:Detailed,
	ac59df43c7704d879f07,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	zone1,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	d958334b8a944b08b69b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	4.046487331390381,
	5.0,
	0.26817825436592102,
	0.96665328741073608,
	5.0,
	0.26817825436592102,
	0.96665328741073608,
	5.0,
	2.2681782245635986,
	4.046487331390381,
	5.0,
	2.2681782245635986;


BuildingSurface:Detailed,
	dd07a38a7b4a4721a88b,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	zone1,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	0.0,
	0.0,
	3.0,
	5.0,
	0.0,
	3.0,
	5.0,
	5.0,
	3.0,
	0.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	6f12f103ada14a399725,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	zone1,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	0.0,
	0.0,
	0.0,
	0.0,
	5.0,
	0.0,
	5.0,
	5.0,
	0.0,
	5.0,
	0.0,
	0.0;


Zone,
	zone2,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	c72cdf718e6d4516ab3e_srfP_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6d16a0bf09bd49578692_srfP_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.56122,
	5.0,
	0.742873,
	5.56122,
	5.0,
	0.260446,
	5.0,
	5.0,
	0.0;


BuildingSurface:Detailed,
	c72cdf718e6d4516ab3e_srfP_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6d16a0bf09bd49578692_srfP_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	6.93435,
	5.0,
	0.260446,
	5.0,
	5.0,
	0.0,
	5.56122,
	5.0,
	0.260446;


BuildingSurface:Detailed,
	c72cdf718e6d4516ab3e_srfP_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6d16a0bf09bd49578692_srfP_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	6.93435,
	5.0,
	0.742873,
	5.56122,
	5.0,
	0.742873,
	5.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	c72cdf718e6d4516ab3e_srfP_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6d16a0bf09bd49578692_srfP_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	0.0,
	5.0,
	5.0,
	3.0,
	5.56122,
	5.0,
	0.742873;


BuildingSurface:Detailed,
	c72cdf718e6d4516ab3e_srfP_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6d16a0bf09bd49578692_srfP_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	6.93435,
	5.0,
	0.742873,
	10.0,
	5.0,
	0.0,
	6.93435,
	5.0,
	0.260446;


BuildingSurface:Detailed,
	c72cdf718e6d4516ab3e_srfP_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6d16a0bf09bd49578692_srfP_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	0.0,
	6.93435,
	5.0,
	0.260446,
	10.0,
	5.0,
	0.0;


BuildingSurface:Detailed,
	c72cdf718e6d4516ab3e_srfP_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6d16a0bf09bd49578692_srfP_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	3.0,
	10.0,
	5.0,
	3.0,
	6.93435,
	5.0,
	0.742873;


BuildingSurface:Detailed,
	c72cdf718e6d4516ab3e_srfP_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6d16a0bf09bd49578692_srfP_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	10.0,
	5.0,
	0.0,
	6.93435,
	5.0,
	0.742873,
	10.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	ed3f9ac6258a4fb2b24f,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	zone2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	10.0,
	0.0,
	0.0,
	10.0,
	5.0,
	0.0,
	10.0,
	5.0,
	3.0,
	10.0,
	0.0,
	3.0;


FenestrationSurface:Detailed,
	ed3f9ac6258a4fb2b24f_glz_0_93bf5841a176438d97bb,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	ed3f9ac6258a4fb2b24f,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	10.0,
	2.389944553375244,
	0.80000001192092896,
	10.0,
	4.125507354736328,
	0.80000001192092896,
	10.0,
	4.125507354736328,
	2.799999952316284,
	10.0,
	2.389944553375244,
	2.799999952316284;


BuildingSurface:Detailed,
	4ab0dfabf2804446bf34,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	f4a76ab29bb5469dbdba,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	5.0,
	0.0,
	5.0,
	0.0,
	0.0,
	5.0,
	0.0,
	3.0,
	5.0,
	5.0,
	3.0;


FenestrationSurface:Detailed,
	4ab0dfabf2804446bf34_glz_0_3aff24ff1ee84ff18b71,	!- Name
	WINDOW,	!- Surface Type
	Interior Window,	!- Construction Name
	4ab0dfabf2804446bf34,	!- Surface Name
	f4a76ab29bb5469dbdba_glz_0_e8564639292f4a059dbb,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	5.0,
	4.786388397216797,
	1.9928041696548462,
	5.0,
	0.20462320744991302,
	1.9928041696548462,
	5.0,
	0.20462320744991302,
	2.821777105331421,
	5.0,
	4.786388397216797,
	2.821777105331421;


BuildingSurface:Detailed,
	3fe1e66b777849c98acd,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	zone2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	0.0,
	0.0,
	10.0,
	0.0,
	0.0,
	10.0,
	0.0,
	3.0,
	5.0,
	0.0,
	3.0;


FenestrationSurface:Detailed,
	3fe1e66b777849c98acd_glz_0_8d6f1f65ebe94bb79282,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	3fe1e66b777849c98acd,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	5.744847297668457,
	0.0,
	0.80000001192092896,
	8.266043663024902,
	0.0,
	0.80000001192092896,
	8.266043663024902,
	0.0,
	2.4154775142669678,
	5.744847297668457,
	0.0,
	2.4154775142669678;


BuildingSurface:Detailed,
	0c0d61db26514946b207,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	zone2,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1964af152f6140158462,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	6.934353828430176,
	5.0,
	0.2604462206363678,
	5.561215400695801,
	5.0,
	0.2604462206363678,
	5.561215400695801,
	5.0,
	0.74287331104278564,
	6.934353828430176,
	5.0,
	0.74287331104278564;


BuildingSurface:Detailed,
	5a8aeb38fa4a41fdb140,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	zone2,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	0.0,
	3.0,
	10.0,
	0.0,
	3.0,
	10.0,
	5.0,
	3.0,
	5.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	029b9ef63d75487c86af,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	zone2,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	0.0,
	0.0,
	5.0,
	5.0,
	0.0,
	10.0,
	5.0,
	0.0,
	10.0,
	0.0,
	0.0;


Zone,
	zone3,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	c47c31327e9f4119bbf5_srfP_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	03e8a22ca36a4f73b0ce_srfP_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	0.966653,
	5.0,
	0.268178,
	0.0,
	5.0,
	3.0,
	0.0,
	5.0,
	0.0;


BuildingSurface:Detailed,
	c47c31327e9f4119bbf5_srfP_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	03e8a22ca36a4f73b0ce_srfP_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	0.966653,
	5.0,
	0.268178,
	0.966653,
	5.0,
	2.26818,
	0.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	c47c31327e9f4119bbf5_srfP_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	03e8a22ca36a4f73b0ce_srfP_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	0.0,
	5.0,
	0.0,
	4.04649,
	5.0,
	0.268178,
	0.966653,
	5.0,
	0.268178;


BuildingSurface:Detailed,
	c47c31327e9f4119bbf5_srfP_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	03e8a22ca36a4f73b0ce_srfP_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	0.0,
	5.0,
	0.0,
	5.0,
	5.0,
	0.0,
	4.04649,
	5.0,
	0.268178;


BuildingSurface:Detailed,
	c47c31327e9f4119bbf5_srfP_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	03e8a22ca36a4f73b0ce_srfP_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	3.0,
	0.966653,
	5.0,
	2.26818,
	4.04649,
	5.0,
	2.26818;


BuildingSurface:Detailed,
	c47c31327e9f4119bbf5_srfP_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	03e8a22ca36a4f73b0ce_srfP_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	3.0,
	0.0,
	5.0,
	3.0,
	0.966653,
	5.0,
	2.26818;


BuildingSurface:Detailed,
	c47c31327e9f4119bbf5_srfP_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	03e8a22ca36a4f73b0ce_srfP_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	4.04649,
	5.0,
	2.26818,
	5.0,
	5.0,
	0.0,
	5.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	c47c31327e9f4119bbf5_srfP_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	03e8a22ca36a4f73b0ce_srfP_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	4.04649,
	5.0,
	2.26818,
	4.04649,
	5.0,
	0.268178,
	5.0,
	5.0,
	0.0;


BuildingSurface:Detailed,
	a362597327b149ed8ed6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	zone3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	0.0,
	10.0,
	0.0,
	0.0,
	5.0,
	0.0,
	0.0,
	5.0,
	3.0,
	0.0,
	10.0,
	3.0;


FenestrationSurface:Detailed,
	a362597327b149ed8ed6_glz_0_d730c0aae2e74709b27d,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	a362597327b149ed8ed6,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	0.0,
	8.655109405517578,
	0.80000001192092896,
	0.0,
	7.308130264282227,
	0.80000001192092896,
	0.0,
	7.308130264282227,
	2.4154775142669678,
	0.0,
	8.655109405517578,
	2.4154775142669678;


BuildingSurface:Detailed,
	360b53cff22b4defa605,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	zone3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	10.0,
	0.0,
	0.0,
	10.0,
	0.0,
	0.0,
	10.0,
	3.0,
	5.0,
	10.0,
	3.0;


FenestrationSurface:Detailed,
	360b53cff22b4defa605_glz_0_f4278d197d3f49a68567,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	360b53cff22b4defa605,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	4.213277339935303,
	10.0,
	0.80000001192092896,
	3.416531801223755,
	10.0,
	0.80000001192092896,
	3.416531801223755,
	10.0,
	2.4154775142669678,
	4.213277339935303,
	10.0,
	2.4154775142669678;


FenestrationSurface:Detailed,
	360b53cff22b4defa605_glz_1_acc246a44cc6473e9fb1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	360b53cff22b4defa605,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	1.3547265529632568,
	10.0,
	0.80000001192092896,
	0.68631970882415771,
	10.0,
	0.80000001192092896,
	0.68631970882415771,
	10.0,
	2.4154775142669678,
	1.3547265529632568,
	10.0,
	2.4154775142669678;


FenestrationSurface:Detailed,
	360b53cff22b4defa605_glz_2_6c253c1f28fe4270a6d8,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	360b53cff22b4defa605,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	2.7505602836608887,
	10.0,
	0.80000001192092896,
	2.0825400352478027,
	10.0,
	0.80000001192092896,
	2.0825400352478027,
	10.0,
	2.4154775142669678,
	2.7505602836608887,
	10.0,
	2.4154775142669678;


BuildingSurface:Detailed,
	55209e64ce1342bcb279,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	9f3131f2400b42e68a3f,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	5.0,
	0.0,
	5.0,
	10.0,
	0.0,
	5.0,
	10.0,
	3.0,
	5.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	d958334b8a944b08b69b,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	zone3,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	ac59df43c7704d879f07,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	0.96665328741073608,
	5.0,
	0.26817825436592102,
	4.046487331390381,
	5.0,
	0.26817825436592102,
	4.046487331390381,
	5.0,
	2.2681782245635986,
	0.96665328741073608,
	5.0,
	2.2681782245635986;


BuildingSurface:Detailed,
	09b8e906df744213ba63,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	zone3,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	0.0,
	5.0,
	3.0,
	5.0,
	5.0,
	3.0,
	5.0,
	10.0,
	3.0,
	0.0,
	10.0,
	3.0;


BuildingSurface:Detailed,
	796a422cbfc14cc58ba9,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	zone3,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	0.0,
	5.0,
	0.0,
	0.0,
	10.0,
	0.0,
	5.0,
	10.0,
	0.0,
	5.0,
	5.0,
	0.0;


Zone,
	zone4,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	6d16a0bf09bd49578692_srfP_0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c72cdf718e6d4516ab3e_srfP_0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.56122,
	5.0,
	0.742873,
	5.0,
	5.0,
	0.0,
	5.56122,
	5.0,
	0.260446;


BuildingSurface:Detailed,
	6d16a0bf09bd49578692_srfP_1,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c72cdf718e6d4516ab3e_srfP_1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	6.93435,
	5.0,
	0.260446,
	5.56122,
	5.0,
	0.260446,
	5.0,
	5.0,
	0.0;


BuildingSurface:Detailed,
	6d16a0bf09bd49578692_srfP_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c72cdf718e6d4516ab3e_srfP_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	6.93435,
	5.0,
	0.742873,
	5.0,
	5.0,
	3.0,
	5.56122,
	5.0,
	0.742873;


BuildingSurface:Detailed,
	6d16a0bf09bd49578692_srfP_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c72cdf718e6d4516ab3e_srfP_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	0.0,
	5.56122,
	5.0,
	0.742873,
	5.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	6d16a0bf09bd49578692_srfP_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c72cdf718e6d4516ab3e_srfP_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	6.93435,
	5.0,
	0.742873,
	6.93435,
	5.0,
	0.260446,
	10.0,
	5.0,
	0.0;


BuildingSurface:Detailed,
	6d16a0bf09bd49578692_srfP_5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c72cdf718e6d4516ab3e_srfP_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	0.0,
	10.0,
	5.0,
	0.0,
	6.93435,
	5.0,
	0.260446;


BuildingSurface:Detailed,
	6d16a0bf09bd49578692_srfP_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c72cdf718e6d4516ab3e_srfP_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	5.0,
	5.0,
	3.0,
	6.93435,
	5.0,
	0.742873,
	10.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	6d16a0bf09bd49578692_srfP_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c72cdf718e6d4516ab3e_srfP_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	3,	!- Number of Vertices
	10.0,
	5.0,
	0.0,
	10.0,
	5.0,
	3.0,
	6.93435,
	5.0,
	0.742873;


BuildingSurface:Detailed,
	44d2c9ca96fd427bafc5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	zone4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	10.0,
	10.0,
	0.0,
	5.0,
	10.0,
	0.0,
	5.0,
	10.0,
	3.0,
	10.0,
	10.0,
	3.0;


FenestrationSurface:Detailed,
	44d2c9ca96fd427bafc5_glz_0_933ea5d323ab41daa6e5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	44d2c9ca96fd427bafc5,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	7.4336256980896,
	10.0,
	0.80000001192092896,
	5.961076259613037,
	10.0,
	0.80000001192092896,
	5.961076259613037,
	10.0,
	2.4154775142669678,
	7.4336256980896,
	10.0,
	2.4154775142669678;


BuildingSurface:Detailed,
	9f3131f2400b42e68a3f,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	55209e64ce1342bcb279,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	10.0,
	0.0,
	5.0,
	5.0,
	0.0,
	5.0,
	5.0,
	3.0,
	5.0,
	10.0,
	3.0;


BuildingSurface:Detailed,
	5403ab0c22274ae59524,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	zone4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	10.0,
	5.0,
	0.0,
	10.0,
	10.0,
	0.0,
	10.0,
	10.0,
	3.0,
	10.0,
	5.0,
	3.0;


BuildingSurface:Detailed,
	1964af152f6140158462,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	zone4,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	0c0d61db26514946b207,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.561215400695801,
	5.0,
	0.2604462206363678,
	6.934353828430176,
	5.0,
	0.2604462206363678,
	6.934353828430176,
	5.0,
	0.74287331104278564,
	5.561215400695801,
	5.0,
	0.74287331104278564;


BuildingSurface:Detailed,
	9bf8315766c546b9afec,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	zone4,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	5.0,
	3.0,
	10.0,
	5.0,
	3.0,
	10.0,
	10.0,
	3.0,
	5.0,
	10.0,
	3.0;


FenestrationSurface:Detailed,
	9bf8315766c546b9afec_glz_0_d647b3cc32b746c5a193,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	9bf8315766c546b9afec,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	7.0,
	7.0,
	3.0,
	9.0,
	7.0,
	3.0,
	9.0,
	8.0,
	3.0,
	7.0,
	8.0,
	3.0;


BuildingSurface:Detailed,
	b781ddcf11ce4ce89b2f,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	zone4,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	5.0,
	5.0,
	0.0,
	5.0,
	10.0,
	0.0,
	10.0,
	10.0,
	0.0,
	10.0,
	5.0,
	0.0;

Construction,
  INTERIOR WALL,   !- name
  G01a 19mm gypsum board,   !- - Layer 1
  F04 Wall air space resistance,   !- - Layer 2
  G01a 19mm gypsum board;   !- 

Material,
  G01A 19MM GYPSUM BOARD,   !- name
  MediumSmooth,   !- - Roughness
  0.019,   !- - Thickness {m}
  0.16,   !- - Conductivity {W/m-K}
  800,   !- - Density {kg/m3}
  1090,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.4,   !- - Solar Absorptance
  0.4;   !- 

Material:AirGap,
  F04 WALL AIR SPACE RESISTANCE,   !- name
  0.15;   !- 

Construction,
  INTERIOR WINDOW,   !- name
  Clear 3mm;   !- 

WindowMaterial:Glazing,
  CLEAR 3MM,   !- name
  SpectralAverage,   !- - Optical Data Type
  ,   !- - Window Glass Spectral Data Set Name
  0.00299999999999999,   !- - Thickness {m}
  0.837,   !- - Solar Transmittance at Normal Incidence
  0.075,   !- - Front Side Solar Reflectance at Normal Incidence
  0,   !- - Back Side Solar Reflectance at Normal Incidence
  0.898,   !- - Visible Transmittance at Normal Incidence
  0.081,   !- - Front Side Visible Reflectance at Normal Incidence
  0,   !- - Back Side Visible Reflectance at Normal Incidence
  0,   !- - Infrared Transmittance at Normal Incidence
  0.84,   !- - Front Side Infrared Hemispherical Emissivity
  0.84,   !- - Back Side Infrared Hemispherical Emissivity
  0.9,   !- - Conductivity {W/m-K}
  1,   !- - Dirt Correction Factor for Solar and Visible Transmittance
  No;   !- 

Construction,
  EXTERIOR WALL,   !- name
  M01 100mm brick,   !- - Layer 1
  M15 200mm heavyweight concrete,   !- - Layer 2
  I02 50mm insulation board,   !- - Layer 3
  F04 Wall air space resistance,   !- - Layer 4
  G01a 19mm gypsum board;   !- 

Material,
  M01 100MM BRICK,   !- name
  MediumRough,   !- - Roughness
  0.1016,   !- - Thickness {m}
  0.89,   !- - Conductivity {W/m-K}
  1920,   !- - Density {kg/m3}
  790,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Material,
  M15 200MM HEAVYWEIGHT CONCRETE,   !- name
  MediumRough,   !- - Roughness
  0.2032,   !- - Thickness {m}
  1.95,   !- - Conductivity {W/m-K}
  2240,   !- - Density {kg/m3}
  900,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Material,
  I02 50MM INSULATION BOARD,   !- name
  MediumRough,   !- - Roughness
  0.0508,   !- - Thickness {m}
  0.03,   !- - Conductivity {W/m-K}
  43,   !- - Density {kg/m3}
  1210,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Construction,
  EXTERIOR WINDOW,   !- name
  Clear 3mm,   !- - Layer 1
  Air 13mm,   !- - Layer 2
  Clear 3mm;   !- 

WindowMaterial:Gas,
  AIR 13MM,   !- name
  Air,   !- - Gas Type
  0.0127;   !- 

Construction,
  AIR WALL,   !- name
  Air Wall Material;   !- 

Material,
  AIR WALL MATERIAL,   !- name
  MediumSmooth,   !- - Roughness
  0.01,   !- - Thickness {m}
  0.6,   !- - Conductivity {W/m-K}
  800,   !- - Density {kg/m3}
  1000,   !- - Specific Heat {J/kg-K}
  0.95,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Construction,
  INTERIOR CEILING,   !- name
  M11 100mm lightweight concrete,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  F16 Acoustic tile;   !- 

Material,
  M11 100MM LIGHTWEIGHT CONCRETE,   !- name
  MediumRough,   !- - Roughness
  0.1016,   !- - Thickness {m}
  0.53,   !- - Conductivity {W/m-K}
  1280,   !- - Density {kg/m3}
  840.000000000002,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.5,   !- - Solar Absorptance
  0.5;   !- 

Material:AirGap,
  F05 CEILING AIR SPACE RESISTANCE,   !- name
  0.18;   !- 

Material,
  F16 ACOUSTIC TILE,   !- name
  MediumSmooth,   !- - Roughness
  0.0191,   !- - Thickness {m}
  0.06,   !- - Conductivity {W/m-K}
  368,   !- - Density {kg/m3}
  590.000000000002,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.3,   !- - Solar Absorptance
  0.3;   !- 

Construction,
  INTERIOR FLOOR,   !- name
  F16 Acoustic tile,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  M11 100mm lightweight concrete;   !- 

Schedule:Year,
  MEDIUM OFFICE BLDG OCC,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE HTGSETP,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  OFFICE BLDG LIGHT,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE CLGSETP,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE BLDG EQUIP,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE ACTIVITY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  12,   !- - End Month 1
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE INFIL QUARTER ON,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  ALWAYS ON,   !- name
  On/Off,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {c1fbc509-bd2c-4eac-bbfe-959d5c6e26d5},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  12,   !- - End Month 1
  31;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {CC8D6E51-368D-451A-9B6A-4139D773BA0E},   !- name
  Medium Office Bldg Occ Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {FF233F80-DCAF-4B18-966B-1BF7394C094D},   !- name
  Medium Office Bldg Occ Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {ECB93216-4E3A-48B3-B436-2BDA810A97AF},   !- name
  Medium Office HtgSetp Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {7658C4FB-BB29-427E-BF3F-5DEF4335BCF1},   !- name
  Medium Office HtgSetp Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {77782CE5-1A70-49A7-B72D-DB0988271982},   !- name
  Office Bldg Light Default Schedule,   !- - Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Monday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {1558189B-593C-4115-B061-465417357844},   !- name
  Office Bldg Light Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Monday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {8E0B014C-04B7-4E6C-A258-14B421FD36F8},   !- name
  Medium Office ClgSetp Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {EDD3BCC3-8268-4813-9843-1DB4B5A04D2A},   !- name
  Medium Office ClgSetp Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {6E8D415D-8FA0-48D6-AC4D-D47D8B98405B},   !- name
  Medium Office Bldg Equip Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {2F904850-A863-4EE8-BC0D-29BFEE0F8749},   !- name
  Medium Office Bldg Equip Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {28C29561-B365-4A14-8672-9021B01EB02F},   !- name
  Medium Office Activity Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {10EC3E5A-5294-46CC-8ADA-F12E209007B8},   !- name
  Medium Office Infil Quarter On Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {20898E88-71DC-48A1-8BF4-30A1D78B98F6},   !- name
  Medium Office Infil Quarter On Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {C1FBC509-BD2C-4EAC-BBFE-959D5C6E26D5},   !- name
  Always On Default Schedule,   !- - Sunday Schedule:Day Name
  Always On Default Schedule,   !- - Monday Schedule:Day Name
  Always On Default Schedule,   !- - Tuesday Schedule:Day Name
  Always On Default Schedule,   !- - Wednesday Schedule:Day Name
  Always On Default Schedule,   !- - Thursday Schedule:Day Name
  Always On Default Schedule,   !- - Friday Schedule:Day Name
  Always On Default Schedule,   !- - Saturday Schedule:Day Name
  Always On Default Schedule,   !- - Holiday Schedule:Day Name
  Always On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Always On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Always On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Always On Default Schedule;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  07:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  08:00,   !- - Time 3 {hh:mm}
  0.2,   !- - Value Until Time 3
  12:00,   !- - Time 4 {hh:mm}
  0.95,   !- - Value Until Time 4
  13:00,   !- - Time 5 {hh:mm}
  0.5,   !- - Value Until Time 5
  17:00,   !- - Time 6 {hh:mm}
  0.95,   !- - Value Until Time 6
  18:00,   !- - Time 7 {hh:mm}
  0.7,   !- - Value Until Time 7
  20:00,   !- - Time 8 {hh:mm}
  0.4,   !- - Value Until Time 8
  22:00,   !- - Time 9 {hh:mm}
  0.1,   !- - Value Until Time 9
  24:00,   !- - Time 10 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.1,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  1,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP DEFAULT SCHEDULE,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  15.6,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  21,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP RULE 2 DAY SCHEDULE,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  15.6,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  21,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP SUMMER DESIGN DAY,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP WINTER DESIGN DAY,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  21;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP RULE 1 DAY SCHEDULE,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  05:00,   !- - Time 1 {hh:mm}
  0.05,   !- - Value Until Time 1
  07:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  08:00,   !- - Time 3 {hh:mm}
  0.3,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.9,   !- - Value Until Time 4
  18:00,   !- - Time 5 {hh:mm}
  0.7,   !- - Value Until Time 5
  20:00,   !- - Time 6 {hh:mm}
  0.5,   !- - Value Until Time 6
  22:00,   !- - Time 7 {hh:mm}
  0.3,   !- - Value Until Time 7
  23:00,   !- - Time 8 {hh:mm}
  0.1,   !- - Value Until Time 8
  24:00,   !- - Time 9 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0.05,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.15,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP DEFAULT SCHEDULE,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP RULE 2 DAY SCHEDULE,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP SUMMER DESIGN DAY,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP WINTER DESIGN DAY,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP RULE 1 DAY SCHEDULE,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  08:00,   !- - Time 1 {hh:mm}
  0.4,   !- - Value Until Time 1
  12:00,   !- - Time 2 {hh:mm}
  0.9,   !- - Value Until Time 2
  13:00,   !- - Time 3 {hh:mm}
  0.8,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.9,   !- - Value Until Time 4
  18:00,   !- - Time 5 {hh:mm}
  0.8,   !- - Value Until Time 5
  20:00,   !- - Time 6 {hh:mm}
  0.6,   !- - Value Until Time 6
  22:00,   !- - Time 7 {hh:mm}
  0.5,   !- - Value Until Time 7
  24:00,   !- - Time 8 {hh:mm}
  0.4;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0.3,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.4,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.35,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0.3;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0.3;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY DEFAULT SCHEDULE,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY SUMMER DESIGN DAY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY WINTER DESIGN DAY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON DEFAULT SCHEDULE,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON SUMMER DESIGN DAY,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON WINTER DESIGN DAY,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 


HVACTemplate:Zone:IdealLoadsAirSystem,
	zone1,	!- Zone Name
	zone1_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	zone1OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	zone1_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	zone1OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	zone1ElectricEquipment,  !- Name
	zone1,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	zone1OfficePeople,  !- Name
	zone1,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	zone1OfficeLights,  !- Name
	zone1,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	zone1_Infiltration,  !- Name
	zone1,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	zone1zone3AirMix0,  !- Name
	zone1,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	0.593176002194,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	zone3,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	zone2,	!- Zone Name
	zone2_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	zone2OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	zone2_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	zone2OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	zone2ElectricEquipment,  !- Name
	zone2,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	zone2OfficePeople,  !- Name
	zone2,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	zone2OfficeLights,  !- Name
	zone2,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	zone2_Infiltration,  !- Name
	zone2,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	zone2zone4AirMix0,  !- Name
	zone2,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	0.0637929015755,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	zone4,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	zone3,	!- Zone Name
	zone3_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	zone3OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	zone3_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	zone3OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	zone3ElectricEquipment,  !- Name
	zone3,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	zone3OfficePeople,  !- Name
	zone3,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	zone3OfficeLights,  !- Name
	zone3,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	zone3_Infiltration,  !- Name
	zone3,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	zone3zone1AirMix0,  !- Name
	zone3,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	0.593176002194,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	zone1,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	zone4,	!- Zone Name
	zone4_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	zone4OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	zone4_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	zone4OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	zone4ElectricEquipment,  !- Name
	zone4,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	zone4OfficePeople,  !- Name
	zone4,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	zone4OfficeLights,  !- Name
	zone4,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	zone4_Infiltration,  !- Name
	zone4,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	zone4zone2AirMix0,  !- Name
	zone4,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	0.0637929015755,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	zone2,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

Output:Surfaces:List,
	Details;                 !- Report Type

Output:VariableDictionary,
	regular;                 !- Key Field

OutputControl:Table:Style,Comma; 
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy, monthly; 
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy, monthly; 
Output:Variable,*,Zone Lights Electric Energy, monthly; 
Output:Variable,*,Zone Electric Equipment Electric Energy, monthly;
