
Version, ;

Timestep, 6;

ShadowCalculation,
	AverageOverDaysInFrequency,        !- Calculation Method
	30,        !- Calculation Frequency
	3000;    !- Maximum Figures in Shadow Overlap Calculation

Building,
	test.idf, !- Name
	0.0, !- North Axis {deg}
	City, !- Terrain
	, !- Loads Convergence Tolerance Value
	, !- Temperature Convergence Tolerance Value {deltaC}
	FullInteriorAndExteriorWithReflections, !- Solar Distribution or maybe FullExterior
	, !- Maximum Number of Warmup Days
	; !- Minimum Number of Warmup Days

Sizing:Parameters,
	1.25,     !- Heating Sizing Factor
	1.15;     !- Cooling Sizing Factor

Site:Location,
	CARDIFF	GBR,
	51.48,    !Latitude
	3.18,   !Longitude
	0, !Time Zone
	10;   !Elevation

SizingPeriod:DesignDay,
	Ann Htg 99.6% Condns DB,     !- Name
	2,      !- Month
	21,      !- Day of Month
	WinterDesignDay,!- Day Type
	-1.1,      !- Maximum Dry-Bulb Temperature {C}
	0,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	-1.1,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	139,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	0;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
	2,      !- Month
	21,      !- Day of Month
	WinterDesignDay,!- Day Type
	-1.8,      !- Maximum Dry-Bulb Temperature {C}
	0,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Dewpoint,      !- Humidity Condition Type
	-4.1,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	139,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	0;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
	2,      !- Month
	21,      !- Day of Month
	WinterDesignDay,!- Day Type
	5.5,      !- Maximum Dry-Bulb Temperature {C}
	0,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	5.5,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	12.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	139,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	0;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns DB=>MWB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	23.9,      !- Maximum Dry-Bulb Temperature {C}
	7.62,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	15.531,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	186,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns WB=>MDB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	21.4,      !- Maximum Dry-Bulb Temperature {C}
	7.62,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Wetbulb,      !- Humidity Condition Type
	18.423,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	186,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns DP=>MDB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	19.8,      !- Maximum Dry-Bulb Temperature {C}
	7.62,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Dewpoint,      !- Humidity Condition Type
	16.9,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	186,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
	Ann Clg .4% Condns Enth=>MDB,     !- Name
	8,      !- Month
	21,      !- Day of Month
	SummerDesignDay,!- Day Type
	21.4,      !- Maximum Dry-Bulb Temperature {C}
	7.62,      !- Daily Dry-Bulb Temperature Range {C}
	DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
	,      !- Dry-Bulb Temperature Range Modifier Schedule Name
	Enthalpy,      !- Humidity Condition Type
	,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb {C}
	,      !- Humidity Indicating Day Schedule Name
	,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
	51314,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
	,      !- Daily Wet-Bulb Temperature Range {deltaC}
	101552,      !- Barometric Pressure {Pa}
	5.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
	186,      !- Wind Direction {Degrees; N=0, S=180}
	No,      !- Rain {Yes/No}
	No,      !- Snow on ground {Yes/No}
	No,      !- Daylight Savings Time Indicator
	ASHRAEClearSky, !- Solar Model Indicator
	,      !- Beam Solar Day Schedule Name
	,      !- Diffuse Solar Day Schedule Name
	,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
	,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
	1.2;      !- Clearness {0.0 to 1.1}


SimulationControl,
	Yes,    !- Do Zone Sizing Calculation
	Yes,  !- Do System Sizing Calculation
	Yes,   !- Do Plant Sizing Calculation
	No,  !- Run Simulation for Sizing Periods
	Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
	customRun,    !- Name
	1,   !- Begin Month
	1,    !- Begin Day of Month
	12, !- End Month
	31,   !- End Day of Month
	UseWeatherFile,   !- Day of Week for Start Day
	Yes,              !- Use Weather File Holidays and Special Days
	Yes,              !- Use Weather File Daylight Saving Period
	No,               !- Apply Weekend Holiday Rule
	Yes,              !- Use Weather File Rain Indicators
	Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  TEMPERATURE 30,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ANY NUMBER;   !- name

ScheduleTypeLimits,
  TEMPERATURE 40,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 50,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 60,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 9,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 19,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 29,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 39,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  CONTROL TYPE,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  4,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  TEMPERATURE 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 49,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 59,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 14,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 17,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 27,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 37,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 47,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 57,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 10,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 18,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 28,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 15,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 38,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 48,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 58,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 13,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 33,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 43,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 53,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 16,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 36,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 46,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 56,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  FRACTION,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 12,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 22,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 32,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 42,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 52,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 15,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 25,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 35,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 45,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 55,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 12,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  TEMPERATURE 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 21,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 31,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 41,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 51,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 61,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 24,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 34,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 44,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 54,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ON/OFF,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  DISCRETE;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 4,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 5,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 13,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 6,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 7,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 

ScheduleTypeLimits,
  FRACTIONAL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- 

ScheduleTypeLimits,
  TEMPERATURE,   !- name
  -60,   !- - Lower Limit Value {BasedOnField A3}
  200,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- 

ScheduleTypeLimits,
  TEMPERATURE 10,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  TEMPERATURE 20,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- 

ScheduleTypeLimits,
  ACTIVITYLEVEL,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- 


GlobalGeometryRules,
	LowerLeftCorner,         !- Starting Vertex Position
	CounterClockWise,        !- Vertex Entry Direction
	Relative,                !- Coordinate System
	Relative,                !- Daylighting Ref Point Coordinate System
	Relative;                !- Rectangular Surface Coordinate System

Shading:Building:Detailed,
	shdSrf_0_0_02b29337-c9d2-4837-a6bb-744269fcfd8a_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	38.777423858642578,
	155.3148193359375,
	26.319499969482422,
	40.246284484863281,
	155.94921875,
	26.319499969482422,
	40.166984558105469,
	156.13282775878906,
	26.319499969482422,
	38.698123931884766,
	155.49842834472656,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_1_0_4c1c433b-d9b9-4bd9-89c4-abdc27e9fb56_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	38.777423858642578,
	155.3148193359375,
	27.319000244140625,
	40.246284484863281,
	155.94921875,
	27.319000244140625,
	40.166984558105469,
	156.13282775878906,
	27.319000244140625,
	38.698123931884766,
	155.49842834472656,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_2_0_298c6dda-05f8-48c1-8cda-d5d3deab4abf_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	95.724761962890625,
	9.546531677246094,
	26.319499969482422,
	97.071212768554688,
	10.128058433532715,
	26.319499969482422,
	96.991912841796875,
	10.311665534973145,
	26.319499969482422,
	95.645462036132813,
	9.73013973236084,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_3_0_091522af-3a7a-4933-86e0-9a07efdd9758_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	95.724761962890625,
	9.546531677246094,
	27.319000244140625,
	97.071212768554688,
	10.128058433532715,
	27.319000244140625,
	96.991912841796875,
	10.311665534973145,
	27.319000244140625,
	95.645462036132813,
	9.73013973236084,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_4_0_9b35e499-e466-451c-a63f-fa071daec4b2_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	36.286026000976562,
	-10.793231010437012,
	10.238973617553711,
	40.316951751708984,
	9.517023086547852,
	10.238973617553711,
	40.316951751708984,
	9.517023086547852,
	40.520000457763672,
	36.286026000976562,
	-10.793231010437012,
	40.520000457763672;


Shading:Building:Detailed,
	shdSrf_4_1_2cbe9c18-eef4-46f6-a3f2-868722b12fbc_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	40.316951751708984,
	9.517023086547852,
	10.238973617553711,
	0.76151943206787109,
	17.255096435546875,
	10.238973617553711,
	0.76151943206787109,
	17.255096435546875,
	40.520000457763672,
	40.316951751708984,
	9.517023086547852,
	40.520000457763672;


Shading:Building:Detailed,
	shdSrf_4_2_705a3f1d-f4b3-495c-84b2-38fb74cccf99_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	0.76151943206787109,
	17.255096435546875,
	10.238973617553711,
	1.787937045097351,
	-12.003457069396973,
	10.238973617553711,
	1.787937045097351,
	-12.003457069396973,
	40.520000457763672,
	0.76151943206787109,
	17.255096435546875,
	40.520000457763672;


Shading:Building:Detailed,
	shdSrf_4_3_157ec627-785e-4f7f-bf80-0dd45726e9d3_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	1.787937045097351,
	-12.003457069396973,
	10.238973617553711,
	36.286026000976562,
	-10.793231010437012,
	10.238973617553711,
	36.286026000976562,
	-10.793231010437012,
	40.520000457763672,
	1.787937045097351,
	-12.003457069396973,
	40.520000457763672;


Shading:Building:Detailed,
	shdSrf_4_4_ce66fbd9-f963-4ab8-a6e0-8bf567f56d29_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	1.787937045097351,
	-12.003457069396973,
	10.238973617553711,
	0.76151943206787109,
	17.255096435546875,
	10.238973617553711,
	40.316951751708984,
	9.517023086547852,
	10.238973617553711,
	36.286026000976562,
	-10.793231010437012,
	10.238973617553711;


Shading:Building:Detailed,
	shdSrf_4_5_6d00ff32-ac57-4efa-a79e-56cf3885c860_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	1.787937045097351,
	-12.003457069396973,
	40.520000457763672,
	36.286026000976562,
	-10.793231010437012,
	40.520000457763672,
	40.316951751708984,
	9.517023086547852,
	40.520000457763672,
	0.76151943206787109,
	17.255096435546875,
	40.520000457763672;


Shading:Building:Detailed,
	shdSrf_5_0_30923bd7-8376-4c3f-9162-ffbad7a93027_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	40.613498687744141,
	156.10781860351562,
	26.319499969482422,
	42.082355499267578,
	156.74220275878906,
	26.319499969482422,
	42.003055572509766,
	156.92581176757812,
	26.319499969482422,
	40.534198760986328,
	156.29141235351562,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_6_0_57017043-2a10-4fa1-bab9-3331fdb9d017_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	40.613498687744141,
	156.10781860351562,
	27.319000244140625,
	42.082355499267578,
	156.74220275878906,
	27.319000244140625,
	42.003055572509766,
	156.92581176757812,
	27.319000244140625,
	40.534198760986328,
	156.29141235351562,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_7_0_e5120606-59a1-4161-8987-32a3c0c593e0_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	97.407829284667969,
	10.273439407348633,
	26.319499969482422,
	98.754280090332031,
	10.854966163635254,
	26.319499969482422,
	98.674980163574219,
	11.038573265075684,
	26.319499969482422,
	97.328529357910156,
	10.457047462463379,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_8_0_d353a198-24c1-46fc-82bb-6bf95c40e71f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	97.407829284667969,
	10.273439407348633,
	27.319000244140625,
	98.754280090332031,
	10.854966163635254,
	27.319000244140625,
	98.674980163574219,
	11.038573265075684,
	27.319000244140625,
	97.328529357910156,
	10.457047462463379,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_9_0_008eb77d-8c05-45c2-9944-a3b8c9a3201e_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	42.449569702148438,
	156.90080261230469,
	26.319499969482422,
	43.918430328369141,
	157.53520202636719,
	26.319499969482422,
	43.839130401611328,
	157.71879577636719,
	26.319499969482422,
	42.370273590087891,
	157.08441162109375,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_10_0_233c2490-512e-425d-b96c-ebf17a9847bc_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	42.449569702148438,
	156.90080261230469,
	27.319000244140625,
	43.918430328369141,
	157.53520202636719,
	27.319000244140625,
	43.839130401611328,
	157.71879577636719,
	27.319000244140625,
	42.370273590087891,
	157.08441162109375,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_11_0_eacb4c16-b532-4446-bdb2-f2a00e382a83_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	99.090896606445313,
	11.000347137451172,
	26.319499969482422,
	100.43734741210937,
	11.581873893737793,
	26.319499969482422,
	100.35804748535156,
	11.765480995178223,
	26.319499969482422,
	99.0115966796875,
	11.183955192565918,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_12_0_7ae264d5-dc37-4a12-a404-65da8fa4587c_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	99.090896606445313,
	11.000347137451172,
	27.319000244140625,
	100.43734741210937,
	11.581873893737793,
	27.319000244140625,
	100.35804748535156,
	11.765480995178223,
	27.319000244140625,
	99.0115966796875,
	11.183955192565918,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_13_0_13c262f3-3a7e-408e-a622-3b01e0d84b71_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	44.28564453125,
	157.69378662109375,
	26.319499969482422,
	45.7545051574707,
	158.32818603515625,
	26.319499969482422,
	45.675205230712891,
	158.51179504394531,
	26.319499969482422,
	44.206344604492188,
	157.87739562988281,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_14_0_bcaa3363-b9d1-4d34-a2de-589488a46e06_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	44.28564453125,
	157.69378662109375,
	27.319000244140625,
	45.7545051574707,
	158.32818603515625,
	27.319000244140625,
	45.675205230712891,
	158.51179504394531,
	27.319000244140625,
	44.206344604492188,
	157.87739562988281,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_15_0_6f608478-77de-48c9-88ab-2674b413cb8e_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	100.77396392822266,
	11.727254867553711,
	26.319499969482422,
	102.12041473388672,
	12.308781623840332,
	26.319499969482422,
	102.04111480712891,
	12.492388725280762,
	26.319499969482422,
	100.69466400146484,
	11.910862922668457,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_16_0_6690e896-7eef-4d89-bad3-2a7a22dc3a53_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	100.77396392822266,
	11.727254867553711,
	27.319000244140625,
	102.12041473388672,
	12.308781623840332,
	27.319000244140625,
	102.04111480712891,
	12.492388725280762,
	27.319000244140625,
	100.69466400146484,
	11.910862922668457,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_17_0_5d1ed515-80f5-4a74-8980-64fa649190d5_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	46.121719360351563,
	158.48678588867187,
	26.319499969482422,
	47.590576171875,
	159.12117004394531,
	26.319499969482422,
	47.511280059814453,
	159.30477905273438,
	26.319499969482422,
	46.04241943359375,
	158.67039489746094,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_18_0_a35c09ec-669d-4fc2-bd44-aabb2066d95c_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	46.121719360351563,
	158.48678588867187,
	27.319000244140625,
	47.590576171875,
	159.12117004394531,
	27.319000244140625,
	47.511280059814453,
	159.30477905273438,
	27.319000244140625,
	46.04241943359375,
	158.67039489746094,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_19_0_75cd7978-da5e-485f-ab40-bf6e93290815_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	102.45703125,
	12.454163551330566,
	26.319499969482422,
	103.80348205566406,
	13.035689353942871,
	26.319499969482422,
	103.72418212890625,
	13.2192964553833,
	26.319499969482422,
	102.37773132324219,
	12.637770652770996,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_20_0_05ff2ce1-2c93-45a6-b65a-89324aa3b212_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	102.45703125,
	12.454163551330566,
	27.319000244140625,
	103.80348205566406,
	13.035689353942871,
	27.319000244140625,
	103.72418212890625,
	13.2192964553833,
	27.319000244140625,
	102.37773132324219,
	12.637770652770996,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_21_0_0f26d298-e4ac-4c38-8a72-624d7700bf96_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	47.957790374755859,
	159.27976989746094,
	26.319499969482422,
	49.426651000976563,
	159.91416931152344,
	26.319499969482422,
	49.34735107421875,
	160.0977783203125,
	26.319499969482422,
	47.878494262695313,
	159.46337890625,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_22_0_c0d49ce4-77c6-4e48-9ba3-344cc93df926_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	47.957790374755859,
	159.27976989746094,
	27.319000244140625,
	49.426651000976563,
	159.91416931152344,
	27.319000244140625,
	49.34735107421875,
	160.0977783203125,
	27.319000244140625,
	47.878494262695313,
	159.46337890625,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_23_0_6b97c296-748a-48b3-8f39-821ac1b49582_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	104.14009857177734,
	13.181071281433105,
	26.319499969482422,
	105.48654937744141,
	13.76259708404541,
	26.319499969482422,
	105.40725708007812,
	13.94620418548584,
	26.319499969482422,
	104.06079864501953,
	13.364678382873535,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_24_0_47860a8d-8157-4b73-9a75-46a7492a0379_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	104.14009857177734,
	13.181071281433105,
	27.319000244140625,
	105.48654937744141,
	13.76259708404541,
	27.319000244140625,
	105.40725708007812,
	13.94620418548584,
	27.319000244140625,
	104.06079864501953,
	13.364678382873535,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_25_0_0048d7a3-5d18-4ab8-b284-13d1c9b666f8_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	74.833633422851563,
	116.52134704589844,
	26.319499969482422,
	75.024223327636719,
	116.58198547363281,
	26.319499969482422,
	74.536712646484375,
	118.11428070068359,
	26.319499969482422,
	74.34613037109375,
	118.05364227294922,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_26_0_d0795c6a-8d94-4c62-9008-b9e0cd398751_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	74.833633422851563,
	116.52134704589844,
	27.319000244140625,
	75.024223327636719,
	116.58198547363281,
	27.319000244140625,
	74.536712646484375,
	118.11428070068359,
	27.319000244140625,
	74.34613037109375,
	118.05364227294922,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_27_0_1277a5ef-de0b-49f1-9602-dc4ac285dfb1_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	89.707672119140625,
	46.597610473632813,
	26.319499969482422,
	91.054130554199219,
	47.17913818359375,
	26.319499969482422,
	90.9748306274414,
	47.362743377685547,
	26.319499969482422,
	89.628379821777344,
	46.781219482421875,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_28_0_0c2daed4-2b6e-4cf6-8116-9a9c53b0d041_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	89.707672119140625,
	46.597610473632813,
	27.319000244140625,
	91.054130554199219,
	47.17913818359375,
	27.319000244140625,
	90.9748306274414,
	47.362743377685547,
	27.319000244140625,
	89.628379821777344,
	46.781219482421875,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_29_0_ce7412a9-1c07-4ced-a017-329e0d624bce_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	75.4430160522461,
	114.60597229003906,
	26.319499969482422,
	75.63360595703125,
	114.66661071777344,
	26.319499969482422,
	75.1460952758789,
	116.19890594482422,
	26.319499969482422,
	74.955513000488281,
	116.13827514648437,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_30_0_eb4dd01b-f82c-4291-b49a-adf04e5087b6_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	75.4430160522461,
	114.60597229003906,
	27.319000244140625,
	75.63360595703125,
	114.66661071777344,
	27.319000244140625,
	75.1460952758789,
	116.19890594482422,
	27.319000244140625,
	74.955513000488281,
	116.13827514648437,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_31_0_9674c877-002f-443e-8e41-3f8a6ff60e7e_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	88.024604797363281,
	45.870704650878906,
	26.319499969482422,
	89.371063232421875,
	46.452228546142578,
	26.319499969482422,
	89.291763305664063,
	46.635837554931641,
	26.319499969482422,
	87.9453125,
	46.0543098449707,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_32_0_9b647400-fdbf-4cab-9dd0-789207aab63f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	88.024604797363281,
	45.870704650878906,
	27.319000244140625,
	89.371063232421875,
	46.452228546142578,
	27.319000244140625,
	89.291763305664063,
	46.635837554931641,
	27.319000244140625,
	87.9453125,
	46.0543098449707,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_33_0_c91d0969-3c7d-460e-90bc-17905af310e1_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	76.052398681640625,
	112.69060516357422,
	26.319499969482422,
	76.242988586425781,
	112.75123596191406,
	26.319499969482422,
	75.755477905273438,
	114.28353881835937,
	26.319499969482422,
	75.564895629882813,
	114.222900390625,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_34_0_66e13344-d7c1-4b48-a4e9-dac1596d7aaa_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	76.052398681640625,
	112.69060516357422,
	27.319000244140625,
	76.242988586425781,
	112.75123596191406,
	27.319000244140625,
	75.755477905273438,
	114.28353881835937,
	27.319000244140625,
	75.564895629882813,
	114.222900390625,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_35_0_70bdc44f-9fcf-4b7e-bb04-c2d430b46500_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	86.341537475585938,
	45.143795013427734,
	26.319499969482422,
	87.687995910644531,
	45.725322723388672,
	26.319499969482422,
	87.608695983886719,
	45.908927917480469,
	26.319499969482422,
	86.262237548828125,
	45.3274040222168,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_36_0_db9496ad-ce2c-497e-b8ce-841f3fcfbd48_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	86.341537475585938,
	45.143795013427734,
	27.319000244140625,
	87.687995910644531,
	45.725322723388672,
	27.319000244140625,
	87.608695983886719,
	45.908927917480469,
	27.319000244140625,
	86.262237548828125,
	45.3274040222168,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_37_0_f9174e4b-dbcb-4652-ad81-d08874362f40_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	76.661781311035156,
	110.77523040771484,
	26.319499969482422,
	76.852371215820313,
	110.83586883544922,
	26.319499969482422,
	76.364860534667969,
	112.3681640625,
	26.319499969482422,
	76.174278259277344,
	112.30752563476562,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_38_0_88de6f7a-b9d6-42ea-b91b-caf036e53d6d_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	76.661781311035156,
	110.77523040771484,
	27.319000244140625,
	76.852371215820313,
	110.83586883544922,
	27.319000244140625,
	76.364860534667969,
	112.3681640625,
	27.319000244140625,
	76.174278259277344,
	112.30752563476562,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_39_0_d3a8be8a-77da-4049-b8e4-810c0cce3660_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	84.6584701538086,
	44.416889190673828,
	26.319499969482422,
	86.004928588867187,
	44.9984130859375,
	26.319499969482422,
	85.925628662109375,
	45.182022094726563,
	26.319499969482422,
	84.579170227050781,
	44.600494384765625,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_40_0_7f78fbd4-10c8-4959-9d37-3d6454827136_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	84.6584701538086,
	44.416889190673828,
	27.319000244140625,
	86.004928588867187,
	44.9984130859375,
	27.319000244140625,
	85.925628662109375,
	45.182022094726563,
	27.319000244140625,
	84.579170227050781,
	44.600494384765625,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_41_0_cb4961cf-fe0c-444c-a0bd-0cd53971c05e_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	77.271163940429688,
	108.85985565185547,
	26.319499969482422,
	77.461753845214844,
	108.92049407958984,
	26.319499969482422,
	76.9742431640625,
	110.45278930664062,
	26.319499969482422,
	76.783660888671875,
	110.39215850830078,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_42_0_9d4b6b63-273e-432e-8d82-9bcb8205519f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	77.271163940429688,
	108.85985565185547,
	27.319000244140625,
	77.461753845214844,
	108.92049407958984,
	27.319000244140625,
	76.9742431640625,
	110.45278930664062,
	27.319000244140625,
	76.783660888671875,
	110.39215850830078,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_43_0_70bf121e-dc84-407c-9ae5-359527ec7550_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	82.97540283203125,
	43.689979553222656,
	26.319499969482422,
	84.321861267089844,
	44.271507263183594,
	26.319499969482422,
	84.242561340332031,
	44.455112457275391,
	26.319499969482422,
	82.896102905273438,
	43.873588562011719,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_44_0_f5e15e8c-8ca5-4e21-af6a-ca458eb9668b_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	82.97540283203125,
	43.689979553222656,
	27.319000244140625,
	84.321861267089844,
	44.271507263183594,
	27.319000244140625,
	84.242561340332031,
	44.455112457275391,
	27.319000244140625,
	82.896102905273438,
	43.873588562011719,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_45_0_c7707eaf-8ada-4438-bb0c-692d9ee572e7_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	77.880546569824219,
	106.94448089599609,
	26.319499969482422,
	78.071136474609375,
	107.00511932373047,
	26.319499969482422,
	77.583625793457031,
	108.53741455078125,
	26.319499969482422,
	77.3930435180664,
	108.47678375244141,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_46_0_9a3fe57e-0538-4c32-9db1-e00f94410925_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	77.880546569824219,
	106.94448089599609,
	27.319000244140625,
	78.071136474609375,
	107.00511932373047,
	27.319000244140625,
	77.583625793457031,
	108.53741455078125,
	27.319000244140625,
	77.3930435180664,
	108.47678375244141,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_47_0_d5619d81-cacb-4993-8ea8-ec1f58221fb3_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	81.2923355102539,
	42.96307373046875,
	26.319499969482422,
	82.6387939453125,
	43.544597625732422,
	26.319499969482422,
	82.559494018554687,
	43.728206634521484,
	26.319499969482422,
	81.2130355834961,
	43.146678924560547,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_48_0_2aa9d03e-89c8-449b-87ff-1c7ba5aa69aa_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	81.2923355102539,
	42.96307373046875,
	27.319000244140625,
	82.6387939453125,
	43.544597625732422,
	27.319000244140625,
	82.559494018554687,
	43.728206634521484,
	27.319000244140625,
	81.2130355834961,
	43.146678924560547,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_49_0_e3379824-e6e1-415a-afe6-faba0292020f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	68.904983520507812,
	50.248699188232422,
	26.319499969482422,
	70.37384033203125,
	50.883090972900391,
	26.319499969482422,
	70.294540405273438,
	51.066699981689453,
	26.319499969482422,
	68.82568359375,
	50.432308197021484,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_50_0_afda71bf-465c-438c-b082-bcd231742dd1_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	68.904983520507812,
	50.248699188232422,
	27.319000244140625,
	70.37384033203125,
	50.883090972900391,
	27.319000244140625,
	70.294540405273438,
	51.066699981689453,
	27.319000244140625,
	68.82568359375,
	50.432308197021484,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_51_0_5fa6f87d-f77b-4eda-b0da-fc0a9a9334b2_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	109.58727264404297,
	29.691429138183594,
	26.319499969482422,
	109.75796508789063,
	29.795661926269531,
	26.319499969482422,
	108.98599243164062,
	31.05986213684082,
	26.319499969482422,
	108.81529998779297,
	30.955631256103516,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_52_0_c737b61a-de5b-47ab-8513-0bf311cebd0d_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	109.58727264404297,
	29.691429138183594,
	27.319000244140625,
	109.75796508789063,
	29.795661926269531,
	27.319000244140625,
	108.98599243164062,
	31.05986213684082,
	27.319000244140625,
	108.81529998779297,
	30.955631256103516,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_53_0_6d072fd8-07df-4842-9975-992f5316dd67_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	67.06890869140625,
	49.455707550048828,
	26.319499969482422,
	68.537765502929688,
	50.0900993347168,
	26.319499969482422,
	68.458465576171875,
	50.273708343505859,
	26.319499969482422,
	66.989608764648438,
	49.639316558837891,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_54_0_c0a5819b-344c-435f-8182-7867c7a055ef_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	67.06890869140625,
	49.455707550048828,
	27.319000244140625,
	68.537765502929688,
	50.0900993347168,
	27.319000244140625,
	68.458465576171875,
	50.273708343505859,
	27.319000244140625,
	66.989608764648438,
	49.639316558837891,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_55_0_2673d87e-7ac5-4ca7-be1f-193781fd1386_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	108.622314453125,
	31.27168083190918,
	26.319499969482422,
	108.79299926757812,
	31.375913619995117,
	26.319499969482422,
	108.02103424072266,
	32.640113830566406,
	26.319499969482422,
	107.850341796875,
	32.535884857177734,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_56_0_e7f9a79c-aebb-4a7b-be80-f3cfe8c9f864_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	108.622314453125,
	31.27168083190918,
	27.319000244140625,
	108.79299926757812,
	31.375913619995117,
	27.319000244140625,
	108.02103424072266,
	32.640113830566406,
	27.319000244140625,
	107.850341796875,
	32.535884857177734,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_57_0_89e770a8-d713-440e-8df8-35742e921138_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	65.232833862304688,
	48.6627197265625,
	26.319499969482422,
	66.701690673828125,
	49.297111511230469,
	26.319499969482422,
	66.622390747070312,
	49.480716705322266,
	26.319499969482422,
	65.153533935546875,
	48.8463249206543,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_58_0_da3023ab-ad61-4f75-b540-b21e184a18c8_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	65.232833862304688,
	48.6627197265625,
	27.319000244140625,
	66.701690673828125,
	49.297111511230469,
	27.319000244140625,
	66.622390747070312,
	49.480716705322266,
	27.319000244140625,
	65.153533935546875,
	48.8463249206543,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_59_0_b7bfeff4-197d-4248-bd6f-b44cfad2d594_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	107.6573486328125,
	32.851932525634766,
	26.319499969482422,
	107.82804107666016,
	32.9561653137207,
	26.319499969482422,
	107.05606842041016,
	34.220367431640625,
	26.319499969482422,
	106.8853759765625,
	34.116134643554687,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_60_0_21e10e5c-c7df-4c85-b36f-7bab57c7e0dd_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	107.6573486328125,
	32.851932525634766,
	27.319000244140625,
	107.82804107666016,
	32.9561653137207,
	27.319000244140625,
	107.05606842041016,
	34.220367431640625,
	27.319000244140625,
	106.8853759765625,
	34.116134643554687,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_61_0_dfd23eef-dfb7-43b8-8a41-ba581741f368_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	63.396759033203125,
	47.869728088378906,
	26.319499969482422,
	64.8656234741211,
	48.504119873046875,
	26.319499969482422,
	64.786323547363281,
	48.687728881835938,
	26.319499969482422,
	63.317462921142578,
	48.053337097167969,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_62_0_cf0284a5-fa2b-495c-8fe7-59d377cb2524_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	63.396759033203125,
	47.869728088378906,
	27.319000244140625,
	64.8656234741211,
	48.504119873046875,
	27.319000244140625,
	64.786323547363281,
	48.687728881835938,
	27.319000244140625,
	63.317462921142578,
	48.053337097167969,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_63_0_3f127d95-5a18-4997-a085-28baab89f687_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	106.6923828125,
	34.432186126708984,
	26.319499969482422,
	106.86307525634766,
	34.536415100097656,
	26.319499969482422,
	106.09110260009766,
	35.800617218017578,
	26.319499969482422,
	105.92041015625,
	35.696388244628906,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_64_0_d2003943-dabc-4d2d-9c3c-9ba3aaf95310_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	106.6923828125,
	34.432186126708984,
	27.319000244140625,
	106.86307525634766,
	34.536415100097656,
	27.319000244140625,
	106.09110260009766,
	35.800617218017578,
	27.319000244140625,
	105.92041015625,
	35.696388244628906,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_65_0_0bdb954e-37a2-4115-ac29-e748b2332d90_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	61.560688018798828,
	47.076736450195313,
	26.319499969482422,
	63.029544830322266,
	47.711128234863281,
	26.319499969482422,
	62.950248718261719,
	47.894737243652344,
	26.319499969482422,
	61.481388092041016,
	47.260345458984375,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_66_0_3588dff4-e6ee-48e1-aef6-6260491941e4_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	61.560688018798828,
	47.076736450195313,
	27.319000244140625,
	63.029544830322266,
	47.711128234863281,
	27.319000244140625,
	62.950248718261719,
	47.894737243652344,
	27.319000244140625,
	61.481388092041016,
	47.260345458984375,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_67_0_d2bfebfb-dcdd-4dce-ab6d-ac3210e3e7f0_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	105.7274169921875,
	36.012435913085938,
	26.319499969482422,
	105.89810943603516,
	36.116668701171875,
	26.319499969482422,
	105.12613677978516,
	37.3808708190918,
	26.319499969482422,
	104.9554443359375,
	37.276638031005859,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_68_0_747d448d-539f-4fb6-8ddf-efbf018d572f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	105.7274169921875,
	36.012435913085938,
	27.319000244140625,
	105.89810943603516,
	36.116668701171875,
	27.319000244140625,
	105.12613677978516,
	37.3808708190918,
	27.319000244140625,
	104.9554443359375,
	37.276638031005859,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_69_0_62f496eb-7c66-4954-8ad3-3b68756004c4_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	59.724613189697266,
	46.283748626708984,
	26.319499969482422,
	61.193473815917969,
	46.918140411376953,
	26.319499969482422,
	61.114173889160156,
	47.10174560546875,
	26.319499969482422,
	59.645313262939453,
	46.467353820800781,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_70_0_8a7e1fe9-dd94-4362-aedc-9ca53ada1825_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	59.724613189697266,
	46.283748626708984,
	27.319000244140625,
	61.193473815917969,
	46.918140411376953,
	27.319000244140625,
	61.114173889160156,
	47.10174560546875,
	27.319000244140625,
	59.645313262939453,
	46.467353820800781,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_71_0_1272b734-28bd-4613-80c9-9801386c86c4_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	104.762451171875,
	37.592689514160156,
	26.319499969482422,
	104.93314361572266,
	37.696918487548828,
	26.319499969482422,
	104.16117095947266,
	38.96112060546875,
	26.319499969482422,
	103.990478515625,
	38.856891632080078,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_72_0_54beb99e-d7b3-42b1-aaad-3cf09359c886_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	104.762451171875,
	37.592689514160156,
	27.319000244140625,
	104.93314361572266,
	37.696918487548828,
	27.319000244140625,
	104.16117095947266,
	38.96112060546875,
	27.319000244140625,
	103.990478515625,
	38.856891632080078,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_73_0_582ef89b-2705-461b-8de2-0faca0329891_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	14.475925445556641,
	51.458477020263672,
	26.319499969482422,
	14.584709167480469,
	51.626304626464844,
	26.319499969482422,
	13.242086410522461,
	52.4965705871582,
	26.319499969482422,
	13.133302688598633,
	52.328742980957031,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_74_0_a69e1650-f420-4e7a-ba9f-cacf3c968661_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	14.475925445556641,
	51.458477020263672,
	27.319000244140625,
	14.584709167480469,
	51.626304626464844,
	27.319000244140625,
	13.242086410522461,
	52.4965705871582,
	27.319000244140625,
	13.133302688598633,
	52.328742980957031,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_75_0_2d5316ba-03dd-43a5-982a-16ef769158ee_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	78.680122375488281,
	26.358381271362305,
	26.319499969482422,
	78.8730239868164,
	26.411186218261719,
	26.319499969482422,
	78.481941223144531,
	27.83989143371582,
	26.319499969482422,
	78.2890396118164,
	27.787088394165039,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_76_0_14054a4d-685b-44be-9ee4-5414320afaaf_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	78.680122375488281,
	26.358381271362305,
	27.319000244140625,
	78.8730239868164,
	26.411186218261719,
	27.319000244140625,
	78.481941223144531,
	27.83989143371582,
	27.319000244140625,
	78.2890396118164,
	27.787088394165039,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_77_0_2c1fdcf5-a3ec-4fa0-a0ee-90cfc8586400_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	12.797647476196289,
	52.546310424804688,
	26.319499969482422,
	12.9064302444458,
	52.714138031005859,
	26.319499969482422,
	11.563808441162109,
	53.584403991699219,
	26.319499969482422,
	11.455024719238281,
	53.416576385498047,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_78_0_8f06acb9-a30d-4f80-8e0b-17317bbba514_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	12.797647476196289,
	52.546310424804688,
	27.319000244140625,
	12.9064302444458,
	52.714138031005859,
	27.319000244140625,
	11.563808441162109,
	53.584403991699219,
	27.319000244140625,
	11.455024719238281,
	53.416576385498047,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_79_0_57c072f0-62f5-4029-9f52-b3346a16f5ed_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	79.1689682006836,
	24.572498321533203,
	26.319499969482422,
	79.36187744140625,
	24.625303268432617,
	26.319499969482422,
	78.970794677734375,
	26.054008483886719,
	26.319499969482422,
	78.77789306640625,
	26.001205444335938,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_80_0_f2bc0e15-d722-44c2-8a2c-25f71a054818_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	79.1689682006836,
	24.572498321533203,
	27.319000244140625,
	79.36187744140625,
	24.625303268432617,
	27.319000244140625,
	78.970794677734375,
	26.054008483886719,
	27.319000244140625,
	78.77789306640625,
	26.001205444335938,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_81_0_ee53085b-a98b-49d1-9b8f-a237112872f4_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	11.119368553161621,
	53.6341438293457,
	26.319499969482422,
	11.228152275085449,
	53.801971435546875,
	26.319499969482422,
	9.885529518127441,
	54.6722412109375,
	26.319499969482422,
	9.77674674987793,
	54.504409790039062,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_82_0_0dab62f3-8cd2-407f-802c-c0e7c64f7464_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	11.119368553161621,
	53.6341438293457,
	27.319000244140625,
	11.228152275085449,
	53.801971435546875,
	27.319000244140625,
	9.885529518127441,
	54.6722412109375,
	27.319000244140625,
	9.77674674987793,
	54.504409790039062,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_83_0_c42c6fb7-a391-4148-a6f7-61c7aed260d1_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	79.657821655273438,
	22.7866153717041,
	26.319499969482422,
	79.850723266601563,
	22.839418411254883,
	26.319499969482422,
	79.459640502929688,
	24.268125534057617,
	26.319499969482422,
	79.266738891601563,
	24.215322494506836,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_84_0_6b185d04-a519-40a2-a92b-e91e4fab18b0_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	79.657821655273438,
	22.7866153717041,
	27.319000244140625,
	79.850723266601563,
	22.839418411254883,
	27.319000244140625,
	79.459640502929688,
	24.268125534057617,
	27.319000244140625,
	79.266738891601563,
	24.215322494506836,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_85_0_0db14347-82d2-45ed-b40d-214f181fd4a5_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	9.44109058380127,
	54.721977233886719,
	26.319499969482422,
	9.549874305725098,
	54.889804840087891,
	26.319499969482422,
	8.20725154876709,
	55.760074615478516,
	26.319499969482422,
	8.098467826843262,
	55.592247009277344,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_86_0_c6d29b11-874a-4d12-8619-9b5b4a3f087d_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	9.44109058380127,
	54.721977233886719,
	27.319000244140625,
	9.549874305725098,
	54.889804840087891,
	27.319000244140625,
	8.20725154876709,
	55.760074615478516,
	27.319000244140625,
	8.098467826843262,
	55.592247009277344,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_87_0_91a6c88d-a9d0-44ba-be53-679cc0d34db2_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	80.14666748046875,
	21.000732421875,
	26.319499969482422,
	80.3395767211914,
	21.053535461425781,
	26.319499969482422,
	79.948493957519531,
	22.482242584228516,
	26.319499969482422,
	79.7555923461914,
	22.429439544677734,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_88_0_65fe1e1c-9378-4659-878f-fabac9a5dbd7_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	80.14666748046875,
	21.000732421875,
	27.319000244140625,
	80.3395767211914,
	21.053535461425781,
	27.319000244140625,
	79.948493957519531,
	22.482242584228516,
	27.319000244140625,
	79.7555923461914,
	22.429439544677734,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_89_0_156199f6-0173-40fe-95b8-b7a5fac8582f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	7.762812614440918,
	55.809810638427734,
	26.319499969482422,
	7.871595859527588,
	55.977638244628906,
	26.319499969482422,
	6.528973579406738,
	56.847908020019531,
	26.319499969482422,
	6.42018985748291,
	56.680080413818359,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_90_0_2ac0ce18-86a2-453b-b40c-21a1e2326fe1_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	7.762812614440918,
	55.809810638427734,
	27.319000244140625,
	7.871595859527588,
	55.977638244628906,
	27.319000244140625,
	6.528973579406738,
	56.847908020019531,
	27.319000244140625,
	6.42018985748291,
	56.680080413818359,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_91_0_8055dffa-9369-4894-87a0-eaf1221fc011_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	80.6355209350586,
	19.2148494720459,
	26.319499969482422,
	80.828422546386719,
	19.26765251159668,
	26.319499969482422,
	80.437347412109375,
	20.696359634399414,
	26.319499969482422,
	80.244438171386719,
	20.6435546875,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_92_0_2243e8bd-81f5-4d10-aced-29fbb1bbd992_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	80.6355209350586,
	19.2148494720459,
	27.319000244140625,
	80.828422546386719,
	19.26765251159668,
	27.319000244140625,
	80.437347412109375,
	20.696359634399414,
	27.319000244140625,
	80.244438171386719,
	20.6435546875,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_93_0_5e8318b4-aca2-475e-9b84-7b873e96fa02_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	6.084534168243408,
	56.89764404296875,
	26.319499969482422,
	6.193317890167236,
	57.065475463867188,
	26.319499969482422,
	4.8506951332092285,
	57.935741424560547,
	26.319499969482422,
	4.741911888122559,
	57.767913818359375,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_94_0_16e81011-224a-42d9-8e8a-98396837d862_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	6.084534168243408,
	56.89764404296875,
	27.319000244140625,
	6.193317890167236,
	57.065475463867188,
	27.319000244140625,
	4.8506951332092285,
	57.935741424560547,
	27.319000244140625,
	4.741911888122559,
	57.767913818359375,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_95_0_883f4339-0026-47fd-89b0-6138f0b1c34a_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	81.124374389648438,
	17.428966522216797,
	26.319499969482422,
	81.317276000976563,
	17.481769561767578,
	26.319499969482422,
	80.926193237304688,
	18.910476684570313,
	26.319499969482422,
	80.733291625976563,
	18.8576717376709,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_96_0_85967fe0-ffd8-4b93-9aec-14ac40a05121_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	81.124374389648438,
	17.428966522216797,
	27.319000244140625,
	81.317276000976563,
	17.481769561767578,
	27.319000244140625,
	80.926193237304688,
	18.910476684570313,
	27.319000244140625,
	80.733291625976563,
	18.8576717376709,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_97_0_99bf047f-52fc-4d3d-87c9-4164aff009df_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	13.584745407104492,
	92.280242919921875,
	26.319499969482422,
	14.21059513092041,
	93.857681274414063,
	26.319499969482422,
	14.024692535400391,
	93.931442260742188,
	26.319499969482422,
	13.398842811584473,
	92.35400390625,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_98_0_60430648-6233-4637-b010-bf51f738f36b_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	13.584745407104492,
	92.280242919921875,
	27.319000244140625,
	14.21059513092041,
	93.857681274414063,
	27.319000244140625,
	14.024692535400391,
	93.931442260742188,
	27.319000244140625,
	13.398842811584473,
	92.35400390625,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_99_0_372b7c49-8453-4711-bec5-0efee84ad602_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	14.367057800292969,
	94.252044677734375,
	26.319499969482422,
	14.992907524108887,
	95.829483032226563,
	26.319499969482422,
	14.807004928588867,
	95.903236389160156,
	26.319499969482422,
	14.181155204772949,
	94.325798034667969,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_100_0_d5550770-4c87-4f4a-a89e-86dd24399913_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	14.367057800292969,
	94.252044677734375,
	27.319000244140625,
	14.992907524108887,
	95.829483032226563,
	27.319000244140625,
	14.807004928588867,
	95.903236389160156,
	27.319000244140625,
	14.181155204772949,
	94.325798034667969,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_101_0_d4d67257-9344-4d18-875f-35c19f2cf04a_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	15.149370193481445,
	96.223838806152344,
	26.319499969482422,
	15.775219917297363,
	97.801277160644531,
	26.319499969482422,
	15.589317321777344,
	97.875038146972656,
	26.319499969482422,
	14.963467597961426,
	96.297599792480469,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_102_0_ad75eac9-16ee-458d-8d5a-90adc75a9aa8_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	15.149370193481445,
	96.223838806152344,
	27.319000244140625,
	15.775219917297363,
	97.801277160644531,
	27.319000244140625,
	15.589317321777344,
	97.875038146972656,
	27.319000244140625,
	14.963467597961426,
	96.297599792480469,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_103_0_b33b77d6-4043-41a6-b352-b7935b124a11_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	15.931682586669922,
	98.195640563964844,
	26.319499969482422,
	16.557533264160156,
	99.773078918457031,
	26.319499969482422,
	16.37162971496582,
	99.846832275390625,
	26.319499969482422,
	15.745779991149902,
	98.269393920898437,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_104_0_dd3f37a1-2c59-466d-b705-fb094a9a1c50_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	15.931682586669922,
	98.195640563964844,
	27.319000244140625,
	16.557533264160156,
	99.773078918457031,
	27.319000244140625,
	16.37162971496582,
	99.846832275390625,
	27.319000244140625,
	15.745779991149902,
	98.269393920898437,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_105_0_b0ec2dc1-2d41-45e3-b9fb-7892b40093d5_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	16.7139949798584,
	100.16743469238281,
	26.319499969482422,
	17.339845657348633,
	101.744873046875,
	26.319499969482422,
	17.153942108154297,
	101.81863403320312,
	26.319499969482422,
	16.528093338012695,
	100.24119567871094,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_106_0_911d012f-3e65-4ae0-8a5b-7b1dd47f3d82_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	16.7139949798584,
	100.16743469238281,
	27.319000244140625,
	17.339845657348633,
	101.744873046875,
	27.319000244140625,
	17.153942108154297,
	101.81863403320312,
	27.319000244140625,
	16.528093338012695,
	100.24119567871094,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_107_0_9aac0e0a-b9a8-4574-86db-ba555b7134b0_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	17.496307373046875,
	102.13923645019531,
	26.319499969482422,
	18.122158050537109,
	103.7166748046875,
	26.319499969482422,
	17.936254501342773,
	103.79042816162109,
	26.319499969482422,
	17.310405731201172,
	102.21298980712891,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_108_0_1a4aa4fb-49fc-4c2b-98ea-94fca674cbb9_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	17.496307373046875,
	102.13923645019531,
	27.319000244140625,
	18.122158050537109,
	103.7166748046875,
	27.319000244140625,
	17.936254501342773,
	103.79042816162109,
	27.319000244140625,
	17.310405731201172,
	102.21298980712891,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_109_0_2ce8967e-f26f-4d94-9cf3-8dafa0214b58_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	18.278619766235352,
	104.11103057861328,
	26.319499969482422,
	18.904470443725586,
	105.68846893310547,
	26.319499969482422,
	18.71856689453125,
	105.76222991943359,
	26.319499969482422,
	18.092718124389648,
	104.18479156494141,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_110_0_6d9fb8b3-bf45-4c0b-a414-5088835d2fd8_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	18.278619766235352,
	104.11103057861328,
	27.319000244140625,
	18.904470443725586,
	105.68846893310547,
	27.319000244140625,
	18.71856689453125,
	105.76222991943359,
	27.319000244140625,
	18.092718124389648,
	104.18479156494141,
	27.319000244140625;


Shading:Building:Detailed,
	shdSrf_111_0_190b001e-d236-4199-a1cd-9b6de284e04f_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	19.060932159423828,
	106.08283233642578,
	26.319499969482422,
	19.686782836914063,
	107.66027069091797,
	26.319499969482422,
	19.500879287719727,
	107.73402404785156,
	26.319499969482422,
	18.875030517578125,
	106.15658569335937,
	26.319499969482422;


Shading:Building:Detailed,
	shdSrf_112_0_7d49f62f-6d63-48a9-aee8-7b3ef292ace7_0,	!- Name
	,	!- Transmittance Schedule Name
	4,	!- Number of Vertices
	19.060932159423828,
	106.08283233642578,
	27.319000244140625,
	19.686782836914063,
	107.66027069091797,
	27.319000244140625,
	19.500879287719727,
	107.73402404785156,
	27.319000244140625,
	18.875030517578125,
	106.15658569335937,
	27.319000244140625;


Zone,
	CM2_Adj_00,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	CM2_Adj_00_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	32.520000457763672,
	84.7956771850586,
	5.15310525894165,
	32.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_00_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	116.177734375,
	18.706846237182617,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	32.520000457763672,
	116.177734375,
	18.706846237182617,
	32.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_00_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	32.520000457763672,
	97.229324340820313,
	49.73724365234375,
	32.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_00_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	84.7956771850586,
	5.15310525894165,
	32.520000457763672,
	75.196441650390625,
	40.221359252929687,
	32.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_00_Srf_4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_Adj_00,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	7f44439e545b47379e6e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_00_Srf_5,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	CM2_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	32.520000457763672,
	116.177734375,
	18.706846237182617,
	32.520000457763672,
	97.229324340820313,
	49.73724365234375,
	32.520000457763672,
	75.196441650390625,
	40.221359252929687,
	32.520000457763672;


Zone,
	CM2_Adj_01,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	CM2_Adj_01_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	20.520000457763672,
	116.177734375,
	18.706846237182617,
	20.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	84.7956771850586,
	5.15310525894165,
	24.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_01_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	116.177734375,
	18.706846237182617,
	20.520000457763672,
	97.229324340820313,
	49.73724365234375,
	20.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_01_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	97.229324340820313,
	49.73724365234375,
	20.520000457763672,
	75.196441650390625,
	40.221359252929687,
	20.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_01_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	75.196441650390625,
	40.221359252929687,
	20.520000457763672,
	84.7956771850586,
	5.15310525894165,
	20.520000457763672,
	84.7956771850586,
	5.15310525894165,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_01_Srf_4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_Adj_01,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	20.520000457763672,
	75.196441650390625,
	40.221359252929687,
	20.520000457763672,
	97.229324340820313,
	49.73724365234375,
	20.520000457763672,
	116.177734375,
	18.706846237182617,
	20.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_01_Srf_5,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_Adj_01,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	9e2287687b7d49a5a631,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672;


Zone,
	CM2_Adj_02,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	CM2_Adj_02_Srf_0,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_00_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	75.196441650390625,
	40.221359252929687,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	e0a8c71590d348f2a931,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	a4a70308e65c49c18fa4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	82e5f3c35a7442c187e0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	84.7956771850586,
	5.15310525894165,
	24.520000457763672,
	84.7956771850586,
	5.15310525894165,
	28.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	84.7956771850586,
	5.15310525894165,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672,
	84.7956771850586,
	5.15310525894165,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	b4135136579949909824,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	45353820d561461099d0,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	5e7c702f0083408ea317,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_11,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672,
	116.177734375,
	18.706846237182617,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	23db74afc3714febbbb2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1bd64053c79a4e8fba9e,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_14,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	49172c87e38b41848711,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_15,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_16,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672,
	97.229324340820313,
	49.73724365234375,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_17,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	5d1bd1146b1e4ff59883,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_18,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	9237cdf4f33d4eac938d,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_19,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	48366661f23148a0a19c,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_20,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	28.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672;


BuildingSurface:Detailed,
	CM2_Adj_02_Srf_21,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_01_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	20,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	75.196441650390625,
	40.221359252929687,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	97.229324340820313,
	49.73724365234375,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	116.177734375,
	18.706846237182617,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	84.7956771850586,
	5.15310525894165,
	24.520000457763672;


Zone,
	CM2_S_Outer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	f2b42ccb21c547eabe12,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_S_Outer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672;


FenestrationSurface:Detailed,
	f2b42ccb21c547eabe12_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	f2b42ccb21c547eabe12,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	95.6058120727539,
	9.821943283081055,
	25.319999694824219,
	96.952262878417969,
	10.403469085693359,
	25.319999694824219,
	96.952262878417969,
	10.403469085693359,
	27.319999694824219,
	95.6058120727539,
	9.821943283081055,
	27.319999694824219;


FenestrationSurface:Detailed,
	f2b42ccb21c547eabe12_glz_1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	f2b42ccb21c547eabe12,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	97.28887939453125,
	10.548851013183594,
	25.319999694824219,
	98.635330200195313,
	11.130376815795898,
	25.319999694824219,
	98.635330200195313,
	11.130376815795898,
	27.319999694824219,
	97.28887939453125,
	10.548851013183594,
	27.319999694824219;


FenestrationSurface:Detailed,
	f2b42ccb21c547eabe12_glz_2,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	f2b42ccb21c547eabe12,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	98.9719467163086,
	11.275758743286133,
	25.319999694824219,
	100.31839752197266,
	11.857284545898437,
	25.319999694824219,
	100.31839752197266,
	11.857284545898437,
	27.319999694824219,
	98.9719467163086,
	11.275758743286133,
	27.319999694824219;


FenestrationSurface:Detailed,
	f2b42ccb21c547eabe12_glz_3,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	f2b42ccb21c547eabe12,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	100.65501403808594,
	12.002666473388672,
	25.319999694824219,
	102.00147247314453,
	12.584192276000977,
	25.319999694824219,
	102.00147247314453,
	12.584192276000977,
	27.319999694824219,
	100.65501403808594,
	12.002666473388672,
	27.319999694824219;


FenestrationSurface:Detailed,
	f2b42ccb21c547eabe12_glz_4,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	f2b42ccb21c547eabe12,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	102.33808135986328,
	12.729574203491211,
	25.319999694824219,
	103.68453979492187,
	13.311100006103516,
	25.319999694824219,
	103.68453979492187,
	13.311100006103516,
	27.319999694824219,
	102.33808135986328,
	12.729574203491211,
	27.319999694824219;


FenestrationSurface:Detailed,
	f2b42ccb21c547eabe12_glz_5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	f2b42ccb21c547eabe12,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	104.02114868164062,
	13.45648193359375,
	25.319999694824219,
	105.36760711669922,
	14.038007736206055,
	25.319999694824219,
	105.36760711669922,
	14.038007736206055,
	27.319999694824219,
	104.02114868164062,
	13.45648193359375,
	27.319999694824219;


BuildingSurface:Detailed,
	6be1e6f1a613484ba235,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	105.53591156005859,
	14.110698699951172,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672;


BuildingSurface:Detailed,
	936c74fd8b0d412cb370,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	95.437507629394531,
	9.749252319335938,
	28.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672;


BuildingSurface:Detailed,
	72ff5022f02e452c8210,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_S_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	12796c7a0b4e4b2ba6da,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672;


BuildingSurface:Detailed,
	42dd3022c13f4fc3bea1,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_S_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_00_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	95.437507629394531,
	9.749252319335938,
	28.520000457763672,
	105.53591156005859,
	14.110698699951172,
	28.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672;


BuildingSurface:Detailed,
	57d2dbd3b8624a1eae9c,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_S_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_01_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	95.437507629394531,
	9.749252319335938,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	105.53591156005859,
	14.110698699951172,
	24.520000457763672;


Zone,
	CM2_S_Inner,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	45353820d561461099d0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672;


BuildingSurface:Detailed,
	5e7c702f0083408ea317,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_9,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672;


BuildingSurface:Detailed,
	b4135136579949909824,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_S_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672;


BuildingSurface:Detailed,
	12796c7a0b4e4b2ba6da,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_S_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	72ff5022f02e452c8210,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672,
	93.05853271484375,
	15.257472991943359,
	28.520000457763672;


BuildingSurface:Detailed,
	d1d8af47a5804c87b8f7,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_S_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_00_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.05853271484375,
	15.257472991943359,
	28.520000457763672,
	103.15693664550781,
	19.618919372558594,
	28.520000457763672,
	100.77796936035156,
	25.127140045166016,
	28.520000457763672,
	90.6795654296875,
	20.765693664550781,
	28.520000457763672;


BuildingSurface:Detailed,
	12480503240e4640a671,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_S_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_01_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.05853271484375,
	15.257472991943359,
	24.520000457763672,
	90.6795654296875,
	20.765693664550781,
	24.520000457763672,
	100.77796936035156,
	25.127140045166016,
	24.520000457763672,
	103.15693664550781,
	19.618919372558594,
	24.520000457763672;


Zone,
	CM2_N_Outer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	942eb0c876a245a683a3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_N_Outer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672;


FenestrationSurface:Detailed,
	942eb0c876a245a683a3_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	942eb0c876a245a683a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	91.093780517578125,
	47.087333679199219,
	25.319999694824219,
	89.747322082519531,
	46.505805969238281,
	25.319999694824219,
	89.747322082519531,
	46.505805969238281,
	27.319999694824219,
	91.093780517578125,
	47.087333679199219,
	27.319999694824219;


FenestrationSurface:Detailed,
	942eb0c876a245a683a3_glz_1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	942eb0c876a245a683a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	89.410713195800781,
	46.360424041748047,
	25.319999694824219,
	88.064254760742188,
	45.778900146484375,
	25.319999694824219,
	88.064254760742188,
	45.778900146484375,
	27.319999694824219,
	89.410713195800781,
	46.360424041748047,
	27.319999694824219;


FenestrationSurface:Detailed,
	942eb0c876a245a683a3_glz_2,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	942eb0c876a245a683a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	87.727645874023437,
	45.633518218994141,
	25.319999694824219,
	86.381187438964844,
	45.0519905090332,
	25.319999694824219,
	86.381187438964844,
	45.0519905090332,
	27.319999694824219,
	87.727645874023437,
	45.633518218994141,
	27.319999694824219;


FenestrationSurface:Detailed,
	942eb0c876a245a683a3_glz_3,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	942eb0c876a245a683a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	86.0445785522461,
	44.906608581542969,
	25.319999694824219,
	84.6981201171875,
	44.3250846862793,
	25.319999694824219,
	84.6981201171875,
	44.3250846862793,
	27.319999694824219,
	86.0445785522461,
	44.906608581542969,
	27.319999694824219;


FenestrationSurface:Detailed,
	942eb0c876a245a683a3_glz_4,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	942eb0c876a245a683a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	84.36151123046875,
	44.179702758789063,
	25.319999694824219,
	83.015052795410156,
	43.598175048828125,
	25.319999694824219,
	83.015052795410156,
	43.598175048828125,
	27.319999694824219,
	84.36151123046875,
	44.179702758789063,
	27.319999694824219;


FenestrationSurface:Detailed,
	942eb0c876a245a683a3_glz_5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	942eb0c876a245a683a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	82.6784439086914,
	43.452793121337891,
	25.319999694824219,
	81.331985473632813,
	42.871269226074219,
	25.319999694824219,
	81.331985473632813,
	42.871269226074219,
	27.319999694824219,
	82.6784439086914,
	43.452793121337891,
	27.319999694824219;


BuildingSurface:Detailed,
	86cbfd91435144f381bb,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672;


BuildingSurface:Detailed,
	c4d84e79f2864934b2f9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672;


BuildingSurface:Detailed,
	10733ba5bacc49138956,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	0c1ccbeba4a841c4a462,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672;


BuildingSurface:Detailed,
	557a1e06a12e4f349ea3,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_00_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	83.542648315429687,
	37.290355682373047,
	28.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672,
	91.2620849609375,
	47.1600227355957,
	28.520000457763672,
	81.163681030273438,
	42.798576354980469,
	28.520000457763672;


BuildingSurface:Detailed,
	04bcfdbeb8c04c0780e4,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_01_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	81.163681030273438,
	42.798576354980469,
	24.520000457763672,
	91.2620849609375,
	47.1600227355957,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	24.520000457763672;


Zone,
	CM2_N_Inner,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	9237cdf4f33d4eac938d,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672;


BuildingSurface:Detailed,
	5d1bd1146b1e4ff59883,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.020027160644531,
	36.143581390380859,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672;


BuildingSurface:Detailed,
	48366661f23148a0a19c,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_19,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	85.921623229980469,
	31.782136917114258,
	28.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672;


BuildingSurface:Detailed,
	0c1ccbeba4a841c4a462,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	10733ba5bacc49138956,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672;


BuildingSurface:Detailed,
	1349e0401ff942a9b967,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_00_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.921623229980469,
	31.782136917114258,
	28.520000457763672,
	96.020027160644531,
	36.143581390380859,
	28.520000457763672,
	93.641059875488281,
	41.651802062988281,
	28.520000457763672,
	83.542648315429687,
	37.290355682373047,
	28.520000457763672;


BuildingSurface:Detailed,
	94b55e3cab11440abdef,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_01_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.921623229980469,
	31.782136917114258,
	24.520000457763672,
	83.542648315429687,
	37.290355682373047,
	24.520000457763672,
	93.641059875488281,
	41.651802062988281,
	24.520000457763672,
	96.020027160644531,
	36.143581390380859,
	24.520000457763672;


Zone,
	CM2_E_Outer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	7492f0f65ba44c71b9a3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_E_Outer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672;


FenestrationSurface:Detailed,
	7492f0f65ba44c71b9a3_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	7492f0f65ba44c71b9a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	109.50193023681641,
	29.639314651489258,
	25.319999694824219,
	108.72995758056641,
	30.903514862060547,
	25.319999694824219,
	108.72995758056641,
	30.903514862060547,
	27.319999694824219,
	109.50193023681641,
	29.639314651489258,
	27.319999694824219;


FenestrationSurface:Detailed,
	7492f0f65ba44c71b9a3_glz_1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	7492f0f65ba44c71b9a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	108.53696441650391,
	31.219566345214844,
	25.319999694824219,
	107.76499176025391,
	32.483768463134766,
	25.319999694824219,
	107.76499176025391,
	32.483768463134766,
	27.319999694824219,
	108.53696441650391,
	31.219566345214844,
	27.319999694824219;


FenestrationSurface:Detailed,
	7492f0f65ba44c71b9a3_glz_2,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	7492f0f65ba44c71b9a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	107.57199859619141,
	32.7998161315918,
	25.319999694824219,
	106.80002593994141,
	34.064018249511719,
	25.319999694824219,
	106.80002593994141,
	34.064018249511719,
	27.319999694824219,
	107.57199859619141,
	32.7998161315918,
	27.319999694824219;


FenestrationSurface:Detailed,
	7492f0f65ba44c71b9a3_glz_3,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	7492f0f65ba44c71b9a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	106.60703277587891,
	34.380069732666016,
	25.319999694824219,
	105.83506011962891,
	35.644271850585938,
	25.319999694824219,
	105.83506011962891,
	35.644271850585938,
	27.319999694824219,
	106.60703277587891,
	34.380069732666016,
	27.319999694824219;


FenestrationSurface:Detailed,
	7492f0f65ba44c71b9a3_glz_4,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	7492f0f65ba44c71b9a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	105.64206695556641,
	35.960319519042969,
	25.319999694824219,
	104.87009429931641,
	37.224521636962891,
	25.319999694824219,
	104.87009429931641,
	37.224521636962891,
	27.319999694824219,
	105.64206695556641,
	35.960319519042969,
	27.319999694824219;


FenestrationSurface:Detailed,
	7492f0f65ba44c71b9a3_glz_5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	7492f0f65ba44c71b9a3,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	104.67710113525391,
	37.540573120117188,
	25.319999694824219,
	103.90512847900391,
	38.804775238037109,
	25.319999694824219,
	103.90512847900391,
	38.804775238037109,
	27.319999694824219,
	104.67710113525391,
	37.540573120117188,
	27.319999694824219;


BuildingSurface:Detailed,
	f9cfb095091c4664a21b,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672;


BuildingSurface:Detailed,
	76ddbab24c4d4987affe,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672;


BuildingSurface:Detailed,
	81d045bb71ad4ab29579,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	486b186c6c224288a449,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672;


BuildingSurface:Detailed,
	65ac1484ce244756ae9e,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_00_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	104.15512847900391,
	27.130359649658203,
	28.520000457763672,
	109.59842681884766,
	29.481288909912109,
	28.520000457763672,
	103.80863189697266,
	38.962799072265625,
	28.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672;


BuildingSurface:Detailed,
	4f071219b0e84dab8138,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_01_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	103.80863189697266,
	38.962799072265625,
	24.520000457763672,
	109.59842681884766,
	29.481288909912109,
	24.520000457763672;


Zone,
	CM2_E_Inner,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	1bd64053c79a4e8fba9e,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672;


BuildingSurface:Detailed,
	49172c87e38b41848711,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_14,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672;


BuildingSurface:Detailed,
	23db74afc3714febbbb2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	101.03874206542969,
	25.784406661987305,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672,
	101.03874206542969,
	25.784406661987305,
	28.520000457763672;


BuildingSurface:Detailed,
	486b186c6c224288a449,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	81d045bb71ad4ab29579,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672;


BuildingSurface:Detailed,
	a852c65ea75743adbb15,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_00_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	101.03874206542969,
	25.784406661987305,
	28.520000457763672,
	104.15512847900391,
	27.130359649658203,
	28.520000457763672,
	99.793685913085938,
	37.228763580322266,
	28.520000457763672,
	96.677291870117188,
	35.8828125,
	28.520000457763672;


BuildingSurface:Detailed,
	4d4206c9c8dc44688c20,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_01_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	96.677291870117188,
	35.8828125,
	24.520000457763672,
	99.793685913085938,
	37.228763580322266,
	24.520000457763672,
	104.15512847900391,
	27.130359649658203,
	24.520000457763672,
	101.03874206542969,
	25.784406661987305,
	24.520000457763672;


Zone,
	CM2_W_Outer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	0bdd022f28414b02a7b0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM2_W_Outer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672;


FenestrationSurface:Detailed,
	0bdd022f28414b02a7b0_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	0bdd022f28414b02a7b0,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	78.5783920288086,
	27.866294860839844,
	25.319999694824219,
	78.969474792480469,
	26.437587738037109,
	25.319999694824219,
	78.969474792480469,
	26.437587738037109,
	27.319999694824219,
	78.5783920288086,
	27.866294860839844,
	27.319999694824219;


FenestrationSurface:Detailed,
	0bdd022f28414b02a7b0_glz_1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	0bdd022f28414b02a7b0,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	79.067245483398437,
	26.080410003662109,
	25.319999694824219,
	79.458328247070313,
	24.651704788208008,
	25.319999694824219,
	79.458328247070313,
	24.651704788208008,
	27.319999694824219,
	79.067245483398437,
	26.080410003662109,
	27.319999694824219;


FenestrationSurface:Detailed,
	0bdd022f28414b02a7b0_glz_2,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	0bdd022f28414b02a7b0,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	79.556098937988281,
	24.294527053833008,
	25.319999694824219,
	79.947174072265625,
	22.865819931030273,
	25.319999694824219,
	79.947174072265625,
	22.865819931030273,
	27.319999694824219,
	79.556098937988281,
	24.294527053833008,
	27.319999694824219;


FenestrationSurface:Detailed,
	0bdd022f28414b02a7b0_glz_3,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	0bdd022f28414b02a7b0,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	80.0449447631836,
	22.508644104003906,
	25.319999694824219,
	80.436027526855469,
	21.079936981201172,
	25.319999694824219,
	80.436027526855469,
	21.079936981201172,
	27.319999694824219,
	80.0449447631836,
	22.508644104003906,
	27.319999694824219;


FenestrationSurface:Detailed,
	0bdd022f28414b02a7b0_glz_4,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	0bdd022f28414b02a7b0,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	80.533798217773437,
	20.722761154174805,
	25.319999694824219,
	80.924873352050781,
	19.29405403137207,
	25.319999694824219,
	80.924873352050781,
	19.29405403137207,
	27.319999694824219,
	80.533798217773437,
	20.722761154174805,
	27.319999694824219;


FenestrationSurface:Detailed,
	0bdd022f28414b02a7b0_glz_5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	0bdd022f28414b02a7b0,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	81.02264404296875,
	18.936878204345703,
	25.319999694824219,
	81.413726806640625,
	17.508171081542969,
	25.319999694824219,
	81.413726806640625,
	17.508171081542969,
	27.319999694824219,
	81.02264404296875,
	18.936878204345703,
	27.319999694824219;


BuildingSurface:Detailed,
	8a677af002284a1d9856,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672;


BuildingSurface:Detailed,
	54a6a25dd7bd486e906c,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672,
	81.462608337402344,
	17.329582214355469,
	28.520000457763672;


BuildingSurface:Detailed,
	8e44243bdb10430cb957,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_W_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	3468816c440440f5a1d6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	86.9059066772461,
	19.680513381958008,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672;


BuildingSurface:Detailed,
	9f9eace988a246ceba03,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_W_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_00_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	28.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672,
	78.529510498046875,
	28.044881820678711,
	28.520000457763672;


BuildingSurface:Detailed,
	49f7d32008ff4fc6a488,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_W_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_01_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	81.462608337402344,
	17.329582214355469,
	24.520000457763672,
	78.529510498046875,
	28.044881820678711,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	24.520000457763672;


Zone,
	CM2_W_Inner,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	a4a70308e65c49c18fa4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672;


BuildingSurface:Detailed,
	e0a8c71590d348f2a931,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672;


BuildingSurface:Detailed,
	82e5f3c35a7442c187e0,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM2_W_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_02_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	86.9059066772461,
	19.680513381958008,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672;


BuildingSurface:Detailed,
	3468816c440440f5a1d6,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM2_W_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	8e44243bdb10430cb957,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	28.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672;


BuildingSurface:Detailed,
	7f44439e545b47379e6e,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM2_W_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_00_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	86.9059066772461,
	19.680513381958008,
	28.520000457763672,
	90.022300720214844,
	21.026464462280273,
	28.520000457763672,
	85.660850524902344,
	31.124870300292969,
	28.520000457763672,
	82.544464111328125,
	29.77891731262207,
	28.520000457763672;


BuildingSurface:Detailed,
	9e2287687b7d49a5a631,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM2_W_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM2_Adj_01_Srf_5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	82.544464111328125,
	29.77891731262207,
	24.520000457763672,
	85.660850524902344,
	31.124870300292969,
	24.520000457763672,
	90.022300720214844,
	21.026464462280273,
	24.520000457763672,
	86.9059066772461,
	19.680513381958008,
	24.520000457763672;


Zone,
	CM1_Adj_00,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	CM1_Adj_00_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	32.520000457763672,
	59.42205810546875,
	46.4798583984375,
	32.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_00_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	32.520000457763672,
	92.471382141113281,
	60.753684997558594,
	32.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_00_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	32.520000457763672,
	74.189895629882813,
	118.21486663818359,
	32.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_00_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	32.520000457763672,
	49.649906158447266,
	159.90165710449219,
	32.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_00_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	32.520000457763672,
	38.633464813232422,
	155.14372253417969,
	32.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_00_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	37.389175415039063,
	36.9639778137207,
	28.520000457763672,
	37.389175415039063,
	36.9639778137207,
	32.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	32.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_00_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	32.520000457763672,
	37.389175415039063,
	36.9639778137207,
	32.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_00_Srf_7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_Adj_00,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	27126d7425f84ed9aa73,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	37.389175415039063,
	36.9639778137207,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_00_Srf_8,	!- Name
	ROOF,	!- Surface Type
	Exterior Roof,	!- Construction Name
	CM1_Adj_00,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	32.520000457763672,
	92.471382141113281,
	60.753684997558594,
	32.520000457763672,
	74.189895629882813,
	118.21486663818359,
	32.520000457763672,
	49.649906158447266,
	159.90165710449219,
	32.520000457763672,
	38.633464813232422,
	155.14372253417969,
	32.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	32.520000457763672;


Zone,
	CM1_Adj_01,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	CM1_Adj_01_Srf_0,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	20.520000457763672,
	92.471382141113281,
	60.753684997558594,
	20.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_01_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	92.471382141113281,
	60.753684997558594,
	20.520000457763672,
	74.189895629882813,
	118.21486663818359,
	20.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_01_Srf_2,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.189895629882813,
	118.21486663818359,
	20.520000457763672,
	49.649906158447266,
	159.90165710449219,
	20.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_01_Srf_3,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.649906158447266,
	159.90165710449219,
	20.520000457763672,
	38.633464813232422,
	155.14372253417969,
	20.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_01_Srf_4,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.633464813232422,
	155.14372253417969,
	20.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	20.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_01_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	20.520000457763672,
	37.389175415039063,
	36.9639778137207,
	20.520000457763672,
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_01_Srf_6,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_01,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	20.520000457763672,
	59.42205810546875,
	46.4798583984375,
	20.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	37.389175415039063,
	36.9639778137207,
	24.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_01_Srf_7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_Adj_01,	!- Zone Name
	outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	20.520000457763672,
	38.633464813232422,
	155.14372253417969,
	20.520000457763672,
	49.649906158447266,
	159.90165710449219,
	20.520000457763672,
	74.189895629882813,
	118.21486663818359,
	20.520000457763672,
	92.471382141113281,
	60.753684997558594,
	20.520000457763672,
	37.389175415039063,
	36.9639778137207,
	20.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_01_Srf_8,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_Adj_01,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	8cd705d0f2e64ae4b672,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	6,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672;


Zone,
	CM1_Adj_02,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	CM1_Adj_02_Srf_0,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	23,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	43a14b60c5564c55aef4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	81603ea8ce094af88de5,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	7072f62a8a0043538769,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_5,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_6,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	1247f13e75c242fdb0cf,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_7,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	123b95190d424d7c9522,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_8,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6311a2cb836f44f4ae6b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_9,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_10,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672,
	1.0824651718139648,
	60.497417449951172,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_11,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	c3588fa60274489ab6b2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_12,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	707c777c63224d3ba702,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_13,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	3ff8c08cdf924e78bd87,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_14,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	37.389175415039063,
	36.9639778137207,
	28.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_15,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	37.389175415039063,
	36.9639778137207,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_16,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	0fb92d944e5f47608c64,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_17,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	f1ac586d5ffd4fb19a95,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_18,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	46eea7f5a58944bf92ba,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_19,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_20,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672,
	92.471382141113281,
	60.753684997558594,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_21,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	f7a3749ca27149359e38,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_22,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	59ef54c2510342408966,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_23,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	294cdbb29bfc44648c62,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672;


BuildingSurface:Detailed,
	CM1_Adj_02_Srf_24,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_Adj_02,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	23,	!- Number of Vertices
	1.0824651718139648,
	60.497417449951172,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	92.471382141113281,
	60.753684997558594,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	37.389175415039063,
	36.9639778137207,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672;


Zone,
	CM1_N_Outer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	16673c6c4fbf406ebb0a,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_N_Outer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672;


FenestrationSurface:Detailed,
	16673c6c4fbf406ebb0a_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	16673c6c4fbf406ebb0a,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	40.285930633544922,
	155.85740661621094,
	25.319999694824219,
	38.817073822021484,
	155.2230224609375,
	25.319999694824219,
	38.817073822021484,
	155.2230224609375,
	27.319999694824219,
	40.285930633544922,
	155.85740661621094,
	27.319999694824219;


FenestrationSurface:Detailed,
	16673c6c4fbf406ebb0a_glz_1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	16673c6c4fbf406ebb0a,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	42.122005462646484,
	156.65040588378906,
	25.319999694824219,
	40.653148651123047,
	156.01600646972656,
	25.319999694824219,
	40.653148651123047,
	156.01600646972656,
	27.319999694824219,
	42.122005462646484,
	156.65040588378906,
	27.319999694824219;


FenestrationSurface:Detailed,
	16673c6c4fbf406ebb0a_glz_2,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	16673c6c4fbf406ebb0a,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	43.958080291748047,
	157.44338989257812,
	25.319999694824219,
	42.489219665527344,
	156.80900573730469,
	25.319999694824219,
	42.489219665527344,
	156.80900573730469,
	27.319999694824219,
	43.958080291748047,
	157.44338989257812,
	27.319999694824219;


FenestrationSurface:Detailed,
	16673c6c4fbf406ebb0a_glz_3,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	16673c6c4fbf406ebb0a,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	45.794155120849609,
	158.23638916015625,
	25.319999694824219,
	44.325294494628906,
	157.60198974609375,
	25.319999694824219,
	44.325294494628906,
	157.60198974609375,
	27.319999694824219,
	45.794155120849609,
	158.23638916015625,
	27.319999694824219;


FenestrationSurface:Detailed,
	16673c6c4fbf406ebb0a_glz_4,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	16673c6c4fbf406ebb0a,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	47.630226135253906,
	159.02937316894531,
	25.319999694824219,
	46.161369323730469,
	158.39497375488281,
	25.319999694824219,
	46.161369323730469,
	158.39497375488281,
	27.319999694824219,
	47.630226135253906,
	159.02937316894531,
	27.319999694824219;


FenestrationSurface:Detailed,
	16673c6c4fbf406ebb0a_glz_5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	16673c6c4fbf406ebb0a,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	49.466300964355469,
	159.82235717773437,
	25.319999694824219,
	47.997440338134766,
	159.18797302246094,
	25.319999694824219,
	47.997440338134766,
	159.18797302246094,
	27.319999694824219,
	49.466300964355469,
	159.82235717773437,
	27.319999694824219;


BuildingSurface:Detailed,
	7072f62a8a0043538769,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672;


BuildingSurface:Detailed,
	f49aac9f603648549c84,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672;


BuildingSurface:Detailed,
	f1981f6c0871403086d1,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	5bdab438512a47f2a5a2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672;


BuildingSurface:Detailed,
	2afc98870f034c0d8c9a,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.012435913085937,
	149.635498046875,
	28.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672,
	49.649906158447266,
	159.90165710449219,
	28.520000457763672,
	38.633464813232422,
	155.14372253417969,
	28.520000457763672;


BuildingSurface:Detailed,
	e5d433b0c1f847a984ad,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_N_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	38.633464813232422,
	155.14372253417969,
	24.520000457763672,
	49.649906158447266,
	159.90165710449219,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	24.520000457763672;


Zone,
	CM1_N_Inner,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	4e1b2cd7578340f89512,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_4,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672;


BuildingSurface:Detailed,
	81603ea8ce094af88de5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_3,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672,
	43.391407012939453,
	144.12727355957031,
	28.520000457763672;


BuildingSurface:Detailed,
	43a14b60c5564c55aef4,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_2,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.4078483581543,
	148.88522338867187,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672;


BuildingSurface:Detailed,
	5bdab438512a47f2a5a2,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	f1981f6c0871403086d1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672;


BuildingSurface:Detailed,
	9816040a8db94ab38dbc,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.391407012939453,
	144.12727355957031,
	28.520000457763672,
	54.4078483581543,
	148.88522338867187,
	28.520000457763672,
	52.028877258300781,
	154.39344787597656,
	28.520000457763672,
	41.012435913085937,
	149.635498046875,
	28.520000457763672;


BuildingSurface:Detailed,
	201bac2adbf14615b7b7,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_N_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	43.391407012939453,
	144.12727355957031,
	24.520000457763672,
	41.012435913085937,
	149.635498046875,
	24.520000457763672,
	52.028877258300781,
	154.39344787597656,
	24.520000457763672,
	54.4078483581543,
	148.88522338867187,
	24.520000457763672;


Zone,
	CM1_E_Outer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	8b72b40ee1324032a428,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_E_Outer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672;


FenestrationSurface:Detailed,
	8b72b40ee1324032a428_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	8b72b40ee1324032a428,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	74.73834228515625,
	116.49102783203125,
	25.319999694824219,
	74.2508316040039,
	118.02333068847656,
	25.319999694824219,
	74.2508316040039,
	118.02333068847656,
	27.319999694824219,
	74.73834228515625,
	116.49102783203125,
	27.319999694824219;


FenestrationSurface:Detailed,
	8b72b40ee1324032a428_glz_1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	8b72b40ee1324032a428,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	75.347724914550781,
	114.57565307617187,
	25.319999694824219,
	74.860214233398437,
	116.10795593261719,
	25.319999694824219,
	74.860214233398437,
	116.10795593261719,
	27.319999694824219,
	75.347724914550781,
	114.57565307617187,
	27.319999694824219;


FenestrationSurface:Detailed,
	8b72b40ee1324032a428_glz_2,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	8b72b40ee1324032a428,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	75.957107543945313,
	112.66028594970703,
	25.319999694824219,
	75.469596862792969,
	114.19258117675781,
	25.319999694824219,
	75.469596862792969,
	114.19258117675781,
	27.319999694824219,
	75.957107543945313,
	112.66028594970703,
	27.319999694824219;


FenestrationSurface:Detailed,
	8b72b40ee1324032a428_glz_3,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	8b72b40ee1324032a428,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	76.566490173339844,
	110.74491119384766,
	25.319999694824219,
	76.0789794921875,
	112.27720642089844,
	25.319999694824219,
	76.0789794921875,
	112.27720642089844,
	27.319999694824219,
	76.566490173339844,
	110.74491119384766,
	27.319999694824219;


FenestrationSurface:Detailed,
	8b72b40ee1324032a428_glz_4,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	8b72b40ee1324032a428,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	77.175872802734375,
	108.82953643798828,
	25.319999694824219,
	76.688362121582031,
	110.36183929443359,
	25.319999694824219,
	76.688362121582031,
	110.36183929443359,
	27.319999694824219,
	77.175872802734375,
	108.82953643798828,
	27.319999694824219;


FenestrationSurface:Detailed,
	8b72b40ee1324032a428_glz_5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	8b72b40ee1324032a428,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	77.7852554321289,
	106.91416931152344,
	25.319999694824219,
	77.297744750976563,
	108.44646453857422,
	25.319999694824219,
	77.297744750976563,
	108.44646453857422,
	27.319999694824219,
	77.7852554321289,
	106.91416931152344,
	27.319999694824219;


BuildingSurface:Detailed,
	249521cdbda44c84b6d3,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_23,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672;


BuildingSurface:Detailed,
	1435fa5aeaed4b109c9a,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_21,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672;


BuildingSurface:Detailed,
	6824f76fb23845ceb739,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	637a0639c1db4b1faec1,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672;


BuildingSurface:Detailed,
	39e8930a4c28488997cd,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.439613342285156,
	104.81945037841797,
	28.520000457763672,
	77.84619140625,
	106.72262573242187,
	28.520000457763672,
	74.189895629882813,
	118.21486663818359,
	28.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672;


BuildingSurface:Detailed,
	c5e6dbe5ef024fa6a7b9,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_E_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	74.189895629882813,
	118.21486663818359,
	24.520000457763672,
	77.84619140625,
	106.72262573242187,
	24.520000457763672;


Zone,
	CM1_E_Inner,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	59ef54c2510342408966,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_22,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672;


BuildingSurface:Detailed,
	294cdbb29bfc44648c62,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_23,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672;


BuildingSurface:Detailed,
	f7a3749ca27149359e38,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_21,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672,
	67.931396484375,
	102.44048309326172,
	28.520000457763672;


BuildingSurface:Detailed,
	637a0639c1db4b1faec1,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	6824f76fb23845ceb739,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	73.439613342285156,
	104.81945037841797,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672;


BuildingSurface:Detailed,
	9fa961401a4d4492ac61,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.931396484375,
	102.44048309326172,
	28.520000457763672,
	73.439613342285156,
	104.81945037841797,
	28.520000457763672,
	68.681671142578125,
	115.83589172363281,
	28.520000457763672,
	63.173454284667969,
	113.45692443847656,
	28.520000457763672;


BuildingSurface:Detailed,
	39b2f28f6a934f00ba5c,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_E_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	67.931396484375,
	102.44048309326172,
	24.520000457763672,
	63.173454284667969,
	113.45692443847656,
	24.520000457763672,
	68.681671142578125,
	115.83589172363281,
	24.520000457763672,
	73.439613342285156,
	104.81945037841797,
	24.520000457763672;


Zone,
	CM1_SE_Outer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	36989828b80e4354aacb,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_SE_Outer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672;


FenestrationSurface:Detailed,
	36989828b80e4354aacb_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	36989828b80e4354aacb,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	68.7860336303711,
	50.52410888671875,
	25.319999694824219,
	70.254890441894531,
	51.158500671386719,
	25.319999694824219,
	70.254890441894531,
	51.158500671386719,
	27.319999694824219,
	68.7860336303711,
	50.52410888671875,
	27.319999694824219;


FenestrationSurface:Detailed,
	36989828b80e4354aacb_glz_1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	36989828b80e4354aacb,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	66.949958801269531,
	49.731121063232422,
	25.319999694824219,
	68.418815612792969,
	50.365512847900391,
	25.319999694824219,
	68.418815612792969,
	50.365512847900391,
	27.319999694824219,
	66.949958801269531,
	49.731121063232422,
	27.319999694824219;


FenestrationSurface:Detailed,
	36989828b80e4354aacb_glz_2,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	36989828b80e4354aacb,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	65.113883972167969,
	48.938129425048828,
	25.319999694824219,
	66.582748413085938,
	49.5725212097168,
	25.319999694824219,
	66.582748413085938,
	49.5725212097168,
	27.319999694824219,
	65.113883972167969,
	48.938129425048828,
	27.319999694824219;


FenestrationSurface:Detailed,
	36989828b80e4354aacb_glz_3,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	36989828b80e4354aacb,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	63.277812957763672,
	48.145137786865234,
	25.319999694824219,
	64.746673583984375,
	48.7795295715332,
	25.319999694824219,
	64.746673583984375,
	48.7795295715332,
	27.319999694824219,
	63.277812957763672,
	48.145137786865234,
	27.319999694824219;


FenestrationSurface:Detailed,
	36989828b80e4354aacb_glz_4,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	36989828b80e4354aacb,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	61.441738128662109,
	47.352149963378906,
	25.319999694824219,
	62.910598754882813,
	47.986541748046875,
	25.319999694824219,
	62.910598754882813,
	47.986541748046875,
	27.319999694824219,
	61.441738128662109,
	47.352149963378906,
	27.319999694824219;


FenestrationSurface:Detailed,
	36989828b80e4354aacb_glz_5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	36989828b80e4354aacb,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	59.605663299560547,
	46.559158325195313,
	25.319999694824219,
	61.07452392578125,
	47.193550109863281,
	25.319999694824219,
	61.07452392578125,
	47.193550109863281,
	27.319999694824219,
	59.605663299560547,
	46.559158325195313,
	27.319999694824219;


BuildingSurface:Detailed,
	7190c0c70e244bfc8812,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	70.4384994506836,
	51.237800598144531,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672;


BuildingSurface:Detailed,
	df7590c0dab34cd7a2f2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672;


BuildingSurface:Detailed,
	e2879fb244304c6f915b,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_SE_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	f26d4db0de9542a38674,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672;


BuildingSurface:Detailed,
	48f5418ec5ee4a8bba46,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_SE_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	28.520000457763672,
	70.4384994506836,
	51.237800598144531,
	28.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672;


BuildingSurface:Detailed,
	8b072285f52e4e75a752,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_SE_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	59.42205810546875,
	46.4798583984375,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	70.4384994506836,
	51.237800598144531,
	24.520000457763672;


Zone,
	CM1_SE_Inner,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	f1ac586d5ffd4fb19a95,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_17,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672;


BuildingSurface:Detailed,
	46eea7f5a58944bf92ba,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_18,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672;


BuildingSurface:Detailed,
	0fb92d944e5f47608c64,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SE_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_16,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672;


BuildingSurface:Detailed,
	f26d4db0de9542a38674,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_SE_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	e2879fb244304c6f915b,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672,
	57.043087005615234,
	51.988079071044922,
	28.520000457763672;


BuildingSurface:Detailed,
	da3c305e3b6b4416bf56,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_SE_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.043087005615234,
	51.988079071044922,
	28.520000457763672,
	68.059532165527344,
	56.746021270751953,
	28.520000457763672,
	65.680557250976563,
	62.254241943359375,
	28.520000457763672,
	54.664115905761719,
	57.496299743652344,
	28.520000457763672;


BuildingSurface:Detailed,
	53104f03b84049b7b410,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_SE_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	57.043087005615234,
	51.988079071044922,
	24.520000457763672,
	54.664115905761719,
	57.496299743652344,
	24.520000457763672,
	65.680557250976563,
	62.254241943359375,
	24.520000457763672,
	68.059532165527344,
	56.746021270751953,
	24.520000457763672;


Zone,
	CM1_SW_Outer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	ab6a5f0f7fc94e018763,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_SW_Outer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672;


FenestrationSurface:Detailed,
	ab6a5f0f7fc94e018763_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	ab6a5f0f7fc94e018763,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	13.296478271484375,
	52.580486297607422,
	25.319999694824219,
	14.639100074768066,
	51.710220336914063,
	25.319999694824219,
	14.639100074768066,
	51.710220336914063,
	27.319999694824219,
	13.296478271484375,
	52.580486297607422,
	27.319999694824219;


FenestrationSurface:Detailed,
	ab6a5f0f7fc94e018763_glz_1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	ab6a5f0f7fc94e018763,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	11.618199348449707,
	53.668319702148437,
	25.319999694824219,
	12.960822105407715,
	52.798053741455078,
	25.319999694824219,
	12.960822105407715,
	52.798053741455078,
	27.319999694824219,
	11.618199348449707,
	53.668319702148437,
	27.319999694824219;


FenestrationSurface:Detailed,
	ab6a5f0f7fc94e018763_glz_2,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	ab6a5f0f7fc94e018763,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	9.939921379089356,
	54.756153106689453,
	25.319999694824219,
	11.282544136047363,
	53.885887145996094,
	25.319999694824219,
	11.282544136047363,
	53.885887145996094,
	27.319999694824219,
	9.939921379089356,
	54.756153106689453,
	27.319999694824219;


FenestrationSurface:Detailed,
	ab6a5f0f7fc94e018763_glz_3,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	ab6a5f0f7fc94e018763,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	8.261643409729004,
	55.843986511230469,
	25.319999694824219,
	9.604266166687012,
	54.973720550537109,
	25.319999694824219,
	9.604266166687012,
	54.973720550537109,
	27.319999694824219,
	8.261643409729004,
	55.843986511230469,
	27.319999694824219;


FenestrationSurface:Detailed,
	ab6a5f0f7fc94e018763_glz_4,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	ab6a5f0f7fc94e018763,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	6.583364963531494,
	56.931819915771484,
	25.319999694824219,
	7.925987720489502,
	56.061553955078125,
	25.319999694824219,
	7.925987720489502,
	56.061553955078125,
	27.319999694824219,
	6.583364963531494,
	56.931819915771484,
	27.319999694824219;


FenestrationSurface:Detailed,
	ab6a5f0f7fc94e018763_glz_5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	ab6a5f0f7fc94e018763,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	4.905086994171143,
	58.0196533203125,
	25.319999694824219,
	6.247709274291992,
	57.149387359619141,
	25.319999694824219,
	6.247709274291992,
	57.149387359619141,
	27.319999694824219,
	4.905086994171143,
	58.0196533203125,
	27.319999694824219;


BuildingSurface:Detailed,
	203774505668474aaac5,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	14.806928634643555,
	51.601436614990234,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672,
	14.806928634643555,
	51.601436614990234,
	28.520000457763672;


BuildingSurface:Detailed,
	0006c507ad5843fa9d82,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672;


BuildingSurface:Detailed,
	38ebea8801314c478d33,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_SW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	b0baba1d5c21468db943,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672;


BuildingSurface:Detailed,
	db832ed2298a433d9e4d,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_SW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	14.806928634643555,
	51.601436614990234,
	28.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672,
	4.7372589111328125,
	58.128437042236328,
	28.520000457763672;


BuildingSurface:Detailed,
	d9010daf1ec942d2b121,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_SW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	4.7372589111328125,
	58.128437042236328,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	14.806928634643555,
	51.601436614990234,
	24.520000457763672;


Zone,
	CM1_SW_Inner,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	707c777c63224d3ba702,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_12,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672;


BuildingSurface:Detailed,
	3ff8c08cdf924e78bd87,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_13,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672;


BuildingSurface:Detailed,
	c3588fa60274489ab6b2,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_SW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_11,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672;


BuildingSurface:Detailed,
	b0baba1d5c21468db943,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_SW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	38ebea8801314c478d33,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	28.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672;


BuildingSurface:Detailed,
	eccdc94777a843f1b44c,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_SW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	18.0704288482666,
	56.636268615722656,
	28.520000457763672,
	21.333930969238281,
	61.671104431152344,
	28.520000457763672,
	11.264261245727539,
	68.198104858398438,
	28.520000457763672,
	8.000760078430176,
	63.163272857666016,
	28.520000457763672;


BuildingSurface:Detailed,
	ce6dcc10704a4cbc9c67,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_SW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	8.000760078430176,
	63.163272857666016,
	24.520000457763672,
	11.264261245727539,
	68.198104858398438,
	24.520000457763672,
	21.333930969238281,
	61.671104431152344,
	24.520000457763672,
	18.0704288482666,
	56.636268615722656,
	24.520000457763672;


Zone,
	CM1_NW_Outer,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	4ed3923933e5490698b1,	!- Name
	WALL,	!- Surface Type
	Exterior Wall,	!- Construction Name
	CM1_NW_Outer,	!- Zone Name
	Outdoors,	!- Outside Boundary Condition
	,	!- Outside Boundary Condition Object
	SunExposed,	!- Sun Exposure
	WindExposed,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672;


FenestrationSurface:Detailed,
	4ed3923933e5490698b1_glz_0,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	4ed3923933e5490698b1,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	14.303546905517578,
	93.82080078125,
	25.319999694824219,
	13.67769718170166,
	92.243362426757813,
	25.319999694824219,
	13.67769718170166,
	92.243362426757813,
	27.319999694824219,
	14.303546905517578,
	93.82080078125,
	27.319999694824219;


FenestrationSurface:Detailed,
	4ed3923933e5490698b1_glz_1,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	4ed3923933e5490698b1,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	15.085859298706055,
	95.7926025390625,
	25.319999694824219,
	14.460009574890137,
	94.215164184570313,
	25.319999694824219,
	14.460009574890137,
	94.215164184570313,
	27.319999694824219,
	15.085859298706055,
	95.7926025390625,
	27.319999694824219;


FenestrationSurface:Detailed,
	4ed3923933e5490698b1_glz_2,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	4ed3923933e5490698b1,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	15.868171691894531,
	97.764396667480469,
	25.319999694824219,
	15.242321968078613,
	96.186958312988281,
	25.319999694824219,
	15.242321968078613,
	96.186958312988281,
	27.319999694824219,
	15.868171691894531,
	97.764396667480469,
	27.319999694824219;


FenestrationSurface:Detailed,
	4ed3923933e5490698b1_glz_3,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	4ed3923933e5490698b1,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	16.650484085083008,
	99.736198425292969,
	25.319999694824219,
	16.024633407592773,
	98.158760070800781,
	25.319999694824219,
	16.024633407592773,
	98.158760070800781,
	27.319999694824219,
	16.650484085083008,
	99.736198425292969,
	27.319999694824219;


FenestrationSurface:Detailed,
	4ed3923933e5490698b1_glz_4,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	4ed3923933e5490698b1,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	17.432796478271484,
	101.70799255371094,
	25.319999694824219,
	16.806947708129883,
	100.13055419921875,
	25.319999694824219,
	16.806947708129883,
	100.13055419921875,
	27.319999694824219,
	17.432796478271484,
	101.70799255371094,
	27.319999694824219;


FenestrationSurface:Detailed,
	4ed3923933e5490698b1_glz_5,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	4ed3923933e5490698b1,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	18.215108871459961,
	103.67979431152344,
	25.319999694824219,
	17.589260101318359,
	102.10235595703125,
	25.319999694824219,
	17.589260101318359,
	102.10235595703125,
	27.319999694824219,
	18.215108871459961,
	103.67979431152344,
	27.319999694824219;


FenestrationSurface:Detailed,
	4ed3923933e5490698b1_glz_6,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	4ed3923933e5490698b1,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	18.997421264648438,
	105.65158843994141,
	25.319999694824219,
	18.371572494506836,
	104.07415008544922,
	25.319999694824219,
	18.371572494506836,
	104.07415008544922,
	27.319999694824219,
	18.997421264648438,
	105.65158843994141,
	27.319999694824219;


FenestrationSurface:Detailed,
	4ed3923933e5490698b1_glz_7,	!- Name
	WINDOW,	!- Surface Type
	Exterior Window,	!- Construction Name
	4ed3923933e5490698b1,	!- Surface Name
	,	!- Outside Boundary Condition Object
	autocalculate,	!- View Factor to Ground
	,	!- Shading Control Name
	,	!- Frame and Divider Name
	1,	!- Multiplier
	4,	!- Number of Vertices
	19.779733657836914,
	107.62339019775391,
	25.319999694824219,
	19.153884887695313,
	106.04595184326172,
	25.319999694824219,
	19.153884887695313,
	106.04595184326172,
	27.319999694824219,
	19.779733657836914,
	107.62339019775391,
	27.319999694824219;


BuildingSurface:Detailed,
	141fc717d46b41619edd,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672;


BuildingSurface:Detailed,
	1247f13e75c242fdb0cf,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672;


BuildingSurface:Detailed,
	bfd17633bb484034bad8,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_NW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	9b13dd196aa64930997f,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672;


BuildingSurface:Detailed,
	a02a5fc5f43041d3a9af,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_NW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.176551818847656,
	89.8334732055664,
	28.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672,
	19.857965469360352,
	107.82057189941406,
	28.520000457763672,
	13.599465370178223,
	92.046188354492187,
	28.520000457763672;


BuildingSurface:Detailed,
	187d64b535a248a8b932,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_NW_Outer,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	13.599465370178223,
	92.046188354492187,
	24.520000457763672,
	19.857965469360352,
	107.82057189941406,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	24.520000457763672;


Zone,
	CM1_NW_Inner,
	0,	!-Direction of Relative North {deg}
	0.0,	!- X Origin {m}
	0.0,	!- Y Origin {m}
	0.0,	!- Z Origin {m}
	1;	!- Type

BuildingSurface:Detailed,
	123b95190d424d7c9522,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672;


BuildingSurface:Detailed,
	6311a2cb836f44f4ae6b,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	28.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672;


BuildingSurface:Detailed,
	2f0e023752a94ced99f9,	!- Name
	WALL,	!- Surface Type
	Interior Wall,	!- Construction Name
	CM1_NW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_02_Srf_6,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672;


BuildingSurface:Detailed,
	9b13dd196aa64930997f,	!- Name
	WALL,	!- Surface Type
	Air Wall,	!- Construction Name
	CM1_NW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	bfd17633bb484034bad8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672;


BuildingSurface:Detailed,
	27126d7425f84ed9aa73,	!- Name
	CEILING,	!- Surface Type
	Interior Ceiling,	!- Construction Name
	CM1_NW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_00_Srf_7,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	24.753639221191406,
	87.620758056640625,
	28.520000457763672,
	31.012138366699219,
	103.3951416015625,
	28.520000457763672,
	25.4350528717041,
	105.60785675048828,
	28.520000457763672,
	19.176551818847656,
	89.8334732055664,
	28.520000457763672;


BuildingSurface:Detailed,
	8cd705d0f2e64ae4b672,	!- Name
	FLOOR,	!- Surface Type
	Interior Floor,	!- Construction Name
	CM1_NW_Inner,	!- Zone Name
	SURFACE,	!- Outside Boundary Condition
	CM1_Adj_01_Srf_8,	!- Outside Boundary Condition Object
	NoSun,	!- Sun Exposure
	NoWind,	!- Wind Exposure
	autocalculate,	!- View Factor to Ground
	4,	!- Number of Vertices
	19.176551818847656,
	89.8334732055664,
	24.520000457763672,
	25.4350528717041,
	105.60785675048828,
	24.520000457763672,
	31.012138366699219,
	103.3951416015625,
	24.520000457763672,
	24.753639221191406,
	87.620758056640625,
	24.520000457763672;

Construction,
  EXTERIOR WALL,   !- name
  M01 100mm brick,   !- - Layer 1
  M15 200mm heavyweight concrete,   !- - Layer 2
  I02 50mm insulation board,   !- - Layer 3
  F04 Wall air space resistance,   !- - Layer 4
  G01a 19mm gypsum board;   !- 

Material,
  M01 100MM BRICK,   !- name
  MediumRough,   !- - Roughness
  0.1016,   !- - Thickness {m}
  0.89,   !- - Conductivity {W/m-K}
  1920,   !- - Density {kg/m3}
  790,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Material,
  M15 200MM HEAVYWEIGHT CONCRETE,   !- name
  MediumRough,   !- - Roughness
  0.2032,   !- - Thickness {m}
  1.95,   !- - Conductivity {W/m-K}
  2240,   !- - Density {kg/m3}
  900,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Material,
  I02 50MM INSULATION BOARD,   !- name
  MediumRough,   !- - Roughness
  0.0508,   !- - Thickness {m}
  0.03,   !- - Conductivity {W/m-K}
  43,   !- - Density {kg/m3}
  1210,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Material:AirGap,
  F04 WALL AIR SPACE RESISTANCE,   !- name
  0.15;   !- 

Material,
  G01A 19MM GYPSUM BOARD,   !- name
  MediumSmooth,   !- - Roughness
  0.019,   !- - Thickness {m}
  0.16,   !- - Conductivity {W/m-K}
  800,   !- - Density {kg/m3}
  1090,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.4,   !- - Solar Absorptance
  0.4;   !- 

Construction,
  INTERIOR FLOOR,   !- name
  F16 Acoustic tile,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  M11 100mm lightweight concrete;   !- 

Material,
  F16 ACOUSTIC TILE,   !- name
  MediumSmooth,   !- - Roughness
  0.0191,   !- - Thickness {m}
  0.06,   !- - Conductivity {W/m-K}
  368,   !- - Density {kg/m3}
  590.000000000002,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.3,   !- - Solar Absorptance
  0.3;   !- 

Material:AirGap,
  F05 CEILING AIR SPACE RESISTANCE,   !- name
  0.18;   !- 

Material,
  M11 100MM LIGHTWEIGHT CONCRETE,   !- name
  MediumRough,   !- - Roughness
  0.1016,   !- - Thickness {m}
  0.53,   !- - Conductivity {W/m-K}
  1280,   !- - Density {kg/m3}
  840.000000000002,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.5,   !- - Solar Absorptance
  0.5;   !- 

Construction,
  EXTERIOR ROOF,   !- name
  M11 100mm lightweight concrete,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  F16 Acoustic tile;   !- 

Construction,
  INTERIOR CEILING,   !- name
  M11 100mm lightweight concrete,   !- - Layer 1
  F05 Ceiling air space resistance,   !- - Layer 2
  F16 Acoustic tile;   !- 

Construction,
  INTERIOR WALL,   !- name
  G01a 19mm gypsum board,   !- - Layer 1
  F04 Wall air space resistance,   !- - Layer 2
  G01a 19mm gypsum board;   !- 

Construction,
  EXTERIOR WINDOW,   !- name
  Clear 3mm,   !- - Layer 1
  Air 13mm,   !- - Layer 2
  Clear 3mm;   !- 

WindowMaterial:Glazing,
  CLEAR 3MM,   !- name
  SpectralAverage,   !- - Optical Data Type
  ,   !- - Window Glass Spectral Data Set Name
  0.00299999999999999,   !- - Thickness {m}
  0.837,   !- - Solar Transmittance at Normal Incidence
  0.075,   !- - Front Side Solar Reflectance at Normal Incidence
  0,   !- - Back Side Solar Reflectance at Normal Incidence
  0.898,   !- - Visible Transmittance at Normal Incidence
  0.081,   !- - Front Side Visible Reflectance at Normal Incidence
  0,   !- - Back Side Visible Reflectance at Normal Incidence
  0,   !- - Infrared Transmittance at Normal Incidence
  0.84,   !- - Front Side Infrared Hemispherical Emissivity
  0.84,   !- - Back Side Infrared Hemispherical Emissivity
  0.9,   !- - Conductivity {W/m-K}
  1,   !- - Dirt Correction Factor for Solar and Visible Transmittance
  No;   !- 

WindowMaterial:Gas,
  AIR 13MM,   !- name
  Air,   !- - Gas Type
  0.0127;   !- 

Construction,
  AIR WALL,   !- name
  Air Wall Material;   !- 

Material,
  AIR WALL MATERIAL,   !- name
  MediumSmooth,   !- - Roughness
  0.01,   !- - Thickness {m}
  0.6,   !- - Conductivity {W/m-K}
  800,   !- - Density {kg/m3}
  1000,   !- - Specific Heat {J/kg-K}
  0.95,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- 

Schedule:Year,
  MEDIUM OFFICE BLDG OCC,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE HTGSETP,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  OFFICE BLDG LIGHT,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE CLGSETP,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE BLDG EQUIP,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE ACTIVITY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  12,   !- - End Month 1
  31;   !- 

Schedule:Year,
  MEDIUM OFFICE INFIL QUARTER ON,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- 

Schedule:Year,
  ALWAYS ON,   !- name
  On/Off,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {c1fbc509-bd2c-4eac-bbfe-959d5c6e26d5},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  12,   !- - End Month 1
  31;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {CC8D6E51-368D-451A-9B6A-4139D773BA0E},   !- name
  Medium Office Bldg Occ Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {FF233F80-DCAF-4B18-966B-1BF7394C094D},   !- name
  Medium Office Bldg Occ Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {ECB93216-4E3A-48B3-B436-2BDA810A97AF},   !- name
  Medium Office HtgSetp Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {7658C4FB-BB29-427E-BF3F-5DEF4335BCF1},   !- name
  Medium Office HtgSetp Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {77782CE5-1A70-49A7-B72D-DB0988271982},   !- name
  Office Bldg Light Default Schedule,   !- - Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Monday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {1558189B-593C-4115-B061-465417357844},   !- name
  Office Bldg Light Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Monday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {8E0B014C-04B7-4E6C-A258-14B421FD36F8},   !- name
  Medium Office ClgSetp Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {EDD3BCC3-8268-4813-9843-1DB4B5A04D2A},   !- name
  Medium Office ClgSetp Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {6E8D415D-8FA0-48D6-AC4D-D47D8B98405B},   !- name
  Medium Office Bldg Equip Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {2F904850-A863-4EE8-BC0D-29BFEE0F8749},   !- name
  Medium Office Bldg Equip Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {28C29561-B365-4A14-8672-9021B01EB02F},   !- name
  Medium Office Activity Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {10EC3E5A-5294-46CC-8ADA-F12E209007B8},   !- name
  Medium Office Infil Quarter On Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {20898E88-71DC-48A1-8BF4-30A1D78B98F6},   !- name
  Medium Office Infil Quarter On Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- 

Schedule:Week:Daily,
  SCHEDULE:WEEK:DAILY {C1FBC509-BD2C-4EAC-BBFE-959D5C6E26D5},   !- name
  Always On Default Schedule,   !- - Sunday Schedule:Day Name
  Always On Default Schedule,   !- - Monday Schedule:Day Name
  Always On Default Schedule,   !- - Tuesday Schedule:Day Name
  Always On Default Schedule,   !- - Wednesday Schedule:Day Name
  Always On Default Schedule,   !- - Thursday Schedule:Day Name
  Always On Default Schedule,   !- - Friday Schedule:Day Name
  Always On Default Schedule,   !- - Saturday Schedule:Day Name
  Always On Default Schedule,   !- - Holiday Schedule:Day Name
  Always On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Always On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Always On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Always On Default Schedule;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  07:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  08:00,   !- - Time 3 {hh:mm}
  0.2,   !- - Value Until Time 3
  12:00,   !- - Time 4 {hh:mm}
  0.95,   !- - Value Until Time 4
  13:00,   !- - Time 5 {hh:mm}
  0.5,   !- - Value Until Time 5
  17:00,   !- - Time 6 {hh:mm}
  0.95,   !- - Value Until Time 6
  18:00,   !- - Time 7 {hh:mm}
  0.7,   !- - Value Until Time 7
  20:00,   !- - Time 8 {hh:mm}
  0.4,   !- - Value Until Time 8
  22:00,   !- - Time 9 {hh:mm}
  0.1,   !- - Value Until Time 9
  24:00,   !- - Time 10 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.1,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  1,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG OCC RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP DEFAULT SCHEDULE,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  15.6,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  21,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP RULE 2 DAY SCHEDULE,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  15.6,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  21,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP SUMMER DESIGN DAY,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP WINTER DESIGN DAY,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  21;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE HTGSETP RULE 1 DAY SCHEDULE,   !- name
  Temperature 36,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  15.6;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  05:00,   !- - Time 1 {hh:mm}
  0.05,   !- - Value Until Time 1
  07:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  08:00,   !- - Time 3 {hh:mm}
  0.3,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.9,   !- - Value Until Time 4
  18:00,   !- - Time 5 {hh:mm}
  0.7,   !- - Value Until Time 5
  20:00,   !- - Time 6 {hh:mm}
  0.5,   !- - Value Until Time 6
  22:00,   !- - Time 7 {hh:mm}
  0.3,   !- - Value Until Time 7
  23:00,   !- - Time 8 {hh:mm}
  0.1,   !- - Value Until Time 8
  24:00,   !- - Time 9 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0.05,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.15,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  OFFICE BLDG LIGHT RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0.05;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP DEFAULT SCHEDULE,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP RULE 2 DAY SCHEDULE,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP SUMMER DESIGN DAY,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP WINTER DESIGN DAY,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE CLGSETP RULE 1 DAY SCHEDULE,   !- name
  Temperature 37,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  26.7;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  08:00,   !- - Time 1 {hh:mm}
  0.4,   !- - Value Until Time 1
  12:00,   !- - Time 2 {hh:mm}
  0.9,   !- - Value Until Time 2
  13:00,   !- - Time 3 {hh:mm}
  0.8,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.9,   !- - Value Until Time 4
  18:00,   !- - Time 5 {hh:mm}
  0.8,   !- - Value Until Time 5
  20:00,   !- - Time 6 {hh:mm}
  0.6,   !- - Value Until Time 6
  22:00,   !- - Time 7 {hh:mm}
  0.5,   !- - Value Until Time 7
  24:00,   !- - Time 8 {hh:mm}
  0.4;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0.3,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.4,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.35,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0.3;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE BLDG EQUIP RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0.3;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY DEFAULT SCHEDULE,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY SUMMER DESIGN DAY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE ACTIVITY WINTER DESIGN DAY,   !- name
  ActivityLevel 13,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON DEFAULT SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON RULE 2 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON SUMMER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON WINTER DESIGN DAY,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  MEDIUM OFFICE INFIL QUARTER ON RULE 1 DAY SCHEDULE,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON DEFAULT SCHEDULE,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON SUMMER DESIGN DAY,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 

Schedule:Day:Interval,
  ALWAYS ON WINTER DESIGN DAY,   !- name
  On/Off,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- 


HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_Adj_00,	!- Zone Name
	CM2_Adj_00_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_Adj_00OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_Adj_00_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_Adj_00OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_Adj_00ElectricEquipment,  !- Name
	CM2_Adj_00,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_Adj_00OfficePeople,  !- Name
	CM2_Adj_00,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_Adj_00OfficeLights,  !- Name
	CM2_Adj_00,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_Adj_00_Infiltration,  !- Name
	CM2_Adj_00,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_Adj_01,	!- Zone Name
	CM2_Adj_01_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_Adj_01OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_Adj_01_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_Adj_01OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_Adj_01ElectricEquipment,  !- Name
	CM2_Adj_01,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_Adj_01OfficePeople,  !- Name
	CM2_Adj_01,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_Adj_01OfficeLights,  !- Name
	CM2_Adj_01,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_Adj_01_Infiltration,  !- Name
	CM2_Adj_01,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_Adj_02,	!- Zone Name
	CM2_Adj_02_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_Adj_02OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_Adj_02_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_Adj_02OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_Adj_02ElectricEquipment,  !- Name
	CM2_Adj_02,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_Adj_02OfficePeople,  !- Name
	CM2_Adj_02,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_Adj_02OfficeLights,  !- Name
	CM2_Adj_02,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_Adj_02_Infiltration,  !- Name
	CM2_Adj_02,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_S_Outer,	!- Zone Name
	CM2_S_Outer_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_S_OuterOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_S_Outer_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_S_OuterOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_S_OuterElectricEquipment,  !- Name
	CM2_S_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_S_OuterOfficePeople,  !- Name
	CM2_S_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_S_OuterOfficeLights,  !- Name
	CM2_S_Outer,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_S_Outer_Infiltration,  !- Name
	CM2_S_Outer,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_S_OuterCM2_S_InnerAirMix0,  !- Name
	CM2_S_Outer,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23720000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_S_Inner,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_S_Inner,	!- Zone Name
	CM2_S_Inner_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_S_InnerOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_S_Inner_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_S_InnerOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_S_InnerElectricEquipment,  !- Name
	CM2_S_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_S_InnerOfficePeople,  !- Name
	CM2_S_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_S_InnerOfficeLights,  !- Name
	CM2_S_Inner,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_S_Inner_Infiltration,  !- Name
	CM2_S_Inner,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_S_InnerCM2_S_OuterAirMix0,  !- Name
	CM2_S_Inner,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23720000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_S_Outer,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_N_Outer,	!- Zone Name
	CM2_N_Outer_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_N_OuterOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_N_Outer_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_N_OuterOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_N_OuterElectricEquipment,  !- Name
	CM2_N_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_N_OuterOfficePeople,  !- Name
	CM2_N_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_N_OuterOfficeLights,  !- Name
	CM2_N_Outer,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_N_Outer_Infiltration,  !- Name
	CM2_N_Outer,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_N_OuterCM2_N_InnerAirMix0,  !- Name
	CM2_N_Outer,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23720000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_N_Inner,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_N_Inner,	!- Zone Name
	CM2_N_Inner_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_N_InnerOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_N_Inner_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_N_InnerOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_N_InnerElectricEquipment,  !- Name
	CM2_N_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_N_InnerOfficePeople,  !- Name
	CM2_N_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_N_InnerOfficeLights,  !- Name
	CM2_N_Inner,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_N_Inner_Infiltration,  !- Name
	CM2_N_Inner,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_N_InnerCM2_N_OuterAirMix0,  !- Name
	CM2_N_Inner,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23720000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_N_Outer,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_E_Outer,	!- Zone Name
	CM2_E_Outer_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_E_OuterOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_E_Outer_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_E_OuterOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_E_OuterElectricEquipment,  !- Name
	CM2_E_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_E_OuterOfficePeople,  !- Name
	CM2_E_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_E_OuterOfficeLights,  !- Name
	CM2_E_Outer,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_E_Outer_Infiltration,  !- Name
	CM2_E_Outer,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_E_OuterCM2_E_InnerAirMix0,  !- Name
	CM2_E_Outer,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23719999989,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_E_Inner,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_E_Inner,	!- Zone Name
	CM2_E_Inner_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_E_InnerOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_E_Inner_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_E_InnerOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_E_InnerElectricEquipment,  !- Name
	CM2_E_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_E_InnerOfficePeople,  !- Name
	CM2_E_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_E_InnerOfficeLights,  !- Name
	CM2_E_Inner,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_E_Inner_Infiltration,  !- Name
	CM2_E_Inner,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_E_InnerCM2_E_OuterAirMix0,  !- Name
	CM2_E_Inner,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23719999989,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_E_Outer,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_W_Outer,	!- Zone Name
	CM2_W_Outer_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_W_OuterOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_W_Outer_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_W_OuterOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_W_OuterElectricEquipment,  !- Name
	CM2_W_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_W_OuterOfficePeople,  !- Name
	CM2_W_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_W_OuterOfficeLights,  !- Name
	CM2_W_Outer,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_W_Outer_Infiltration,  !- Name
	CM2_W_Outer,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_W_OuterCM2_W_InnerAirMix0,  !- Name
	CM2_W_Outer,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23719999989,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_W_Inner,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM2_W_Inner,	!- Zone Name
	CM2_W_Inner_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM2_W_InnerOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM2_W_Inner_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM2_W_InnerOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM2_W_InnerElectricEquipment,  !- Name
	CM2_W_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM2_W_InnerOfficePeople,  !- Name
	CM2_W_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM2_W_InnerOfficeLights,  !- Name
	CM2_W_Inner,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM2_W_Inner_Infiltration,  !- Name
	CM2_W_Inner,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM2_W_InnerCM2_W_OuterAirMix0,  !- Name
	CM2_W_Inner,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.23719999989,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM2_W_Outer,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_Adj_00,	!- Zone Name
	CM1_Adj_00_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_Adj_00OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_Adj_00_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_Adj_00OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_Adj_00ElectricEquipment,  !- Name
	CM1_Adj_00,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_Adj_00OfficePeople,  !- Name
	CM1_Adj_00,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_Adj_00OfficeLights,  !- Name
	CM1_Adj_00,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_Adj_00_Infiltration,  !- Name
	CM1_Adj_00,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_Adj_01,	!- Zone Name
	CM1_Adj_01_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_Adj_01OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_Adj_01_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_Adj_01OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_Adj_01ElectricEquipment,  !- Name
	CM1_Adj_01,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_Adj_01OfficePeople,  !- Name
	CM1_Adj_01,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_Adj_01OfficeLights,  !- Name
	CM1_Adj_01,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_Adj_01_Infiltration,  !- Name
	CM1_Adj_01,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_Adj_02,	!- Zone Name
	CM1_Adj_02_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_Adj_02OutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_Adj_02_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_Adj_02OutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_Adj_02ElectricEquipment,  !- Name
	CM1_Adj_02,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_Adj_02OfficePeople,  !- Name
	CM1_Adj_02,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_Adj_02OfficeLights,  !- Name
	CM1_Adj_02,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_Adj_02_Infiltration,  !- Name
	CM1_Adj_02,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_N_Outer,	!- Zone Name
	CM1_N_Outer_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_N_OuterOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_N_Outer_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_N_OuterOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_N_OuterElectricEquipment,  !- Name
	CM1_N_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_N_OuterOfficePeople,  !- Name
	CM1_N_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_N_OuterOfficeLights,  !- Name
	CM1_N_Outer,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_N_Outer_Infiltration,  !- Name
	CM1_N_Outer,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_N_OuterCM1_N_InnerAirMix0,  !- Name
	CM1_N_Outer,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62240000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_N_Inner,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_N_Inner,	!- Zone Name
	CM1_N_Inner_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_N_InnerOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_N_Inner_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_N_InnerOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_N_InnerElectricEquipment,  !- Name
	CM1_N_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_N_InnerOfficePeople,  !- Name
	CM1_N_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_N_InnerOfficeLights,  !- Name
	CM1_N_Inner,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_N_Inner_Infiltration,  !- Name
	CM1_N_Inner,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_N_InnerCM1_N_OuterAirMix0,  !- Name
	CM1_N_Inner,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62240000002,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_N_Outer,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_E_Outer,	!- Zone Name
	CM1_E_Outer_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_E_OuterOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_E_Outer_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_E_OuterOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_E_OuterElectricEquipment,  !- Name
	CM1_E_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_E_OuterOfficePeople,  !- Name
	CM1_E_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_E_OuterOfficeLights,  !- Name
	CM1_E_Outer,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_E_Outer_Infiltration,  !- Name
	CM1_E_Outer,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_E_OuterCM1_E_InnerAirMix0,  !- Name
	CM1_E_Outer,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62239999984,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_E_Inner,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_E_Inner,	!- Zone Name
	CM1_E_Inner_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_E_InnerOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_E_Inner_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_E_InnerOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_E_InnerElectricEquipment,  !- Name
	CM1_E_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_E_InnerOfficePeople,  !- Name
	CM1_E_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_E_InnerOfficeLights,  !- Name
	CM1_E_Inner,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_E_Inner_Infiltration,  !- Name
	CM1_E_Inner,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_E_InnerCM1_E_OuterAirMix0,  !- Name
	CM1_E_Inner,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62239999984,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_E_Outer,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_SE_Outer,	!- Zone Name
	CM1_SE_Outer_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_SE_OuterOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_SE_Outer_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_SE_OuterOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_SE_OuterElectricEquipment,  !- Name
	CM1_SE_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_SE_OuterOfficePeople,  !- Name
	CM1_SE_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_SE_OuterOfficeLights,  !- Name
	CM1_SE_Outer,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_SE_Outer_Infiltration,  !- Name
	CM1_SE_Outer,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_SE_OuterCM1_SE_InnerAirMix0,  !- Name
	CM1_SE_Outer,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62239999998,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_SE_Inner,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_SE_Inner,	!- Zone Name
	CM1_SE_Inner_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_SE_InnerOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_SE_Inner_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_SE_InnerOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_SE_InnerElectricEquipment,  !- Name
	CM1_SE_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_SE_InnerOfficePeople,  !- Name
	CM1_SE_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_SE_InnerOfficeLights,  !- Name
	CM1_SE_Inner,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_SE_Inner_Infiltration,  !- Name
	CM1_SE_Inner,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_SE_InnerCM1_SE_OuterAirMix0,  !- Name
	CM1_SE_Inner,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.62239999998,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_SE_Outer,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_SW_Outer,	!- Zone Name
	CM1_SW_Outer_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_SW_OuterOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_SW_Outer_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_SW_OuterOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_SW_OuterElectricEquipment,  !- Name
	CM1_SW_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_SW_OuterOfficePeople,  !- Name
	CM1_SW_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_SW_OuterOfficeLights,  !- Name
	CM1_SW_Outer,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_SW_Outer_Infiltration,  !- Name
	CM1_SW_Outer,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_SW_OuterCM1_SW_InnerAirMix0,  !- Name
	CM1_SW_Outer,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.6224,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_SW_Inner,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_SW_Inner,	!- Zone Name
	CM1_SW_Inner_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_SW_InnerOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_SW_Inner_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_SW_InnerOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_SW_InnerElectricEquipment,  !- Name
	CM1_SW_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_SW_InnerOfficePeople,  !- Name
	CM1_SW_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_SW_InnerOfficeLights,  !- Name
	CM1_SW_Inner,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_SW_Inner_Infiltration,  !- Name
	CM1_SW_Inner,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_SW_InnerCM1_SW_OuterAirMix0,  !- Name
	CM1_SW_Inner,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	4.6224,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_SW_Outer,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_NW_Outer,	!- Zone Name
	CM1_NW_Outer_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_NW_OuterOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_NW_Outer_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_NW_OuterOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_NW_OuterElectricEquipment,  !- Name
	CM1_NW_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_NW_OuterOfficePeople,  !- Name
	CM1_NW_Outer,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_NW_OuterOfficeLights,  !- Name
	CM1_NW_Outer,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_NW_Outer_Infiltration,  !- Name
	CM1_NW_Outer,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_NW_OuterCM1_NW_InnerAirMix0,  !- Name
	CM1_NW_Outer,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	6.53706077069,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_NW_Inner,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
	CM1_NW_Inner,	!- Zone Name
	CM1_NW_Inner_HVAC,	!- Template Thermostat Name
	,  !- Availability Schedule Name
	40,  !- Heating Supply Air Temp {C}
	,  !- Cooling Supply Air Temp {C}
	0.008,  !- Max Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
	0.0085,  !- Min Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
	,  !- Heating Limit
	,  !- Maximum Heating Air Flow Rate {m3/s}
	,  !- Maximum Sensible Heat Capacity
	LimitFlowRate,  !- Cooling Limit
	autosize,  !- Maximum Cooling Air Flow Rate {m3/s}
	,  !- Maximum Total Cooling Capacity
	,  !- Heating Availability Schedule
	,  !- Cooling Availability Schedule
	None,  !- Dehumidification Control Type
	,  !- Cooling Sensible Heat Ratio
	,  !- Dehumidification Setpoint
	None,  !- Humidification Control Type
	,  !- Humidification Setpoint
	DetailedSpecification,  !- Outdoor Air Method
	,  !- Outdoor Air Flow Rate Per Person
	,  !- Outdoor Air Flow Rate Per Floor Zone Area
	,  !- Outdoor Air Flow Rate Per Zone
	CM1_NW_InnerOutdoorAirCntrl,  !- Design Specification Outdoor Air Object Name
	,  !- Demand Controlled Ventilation Type
	DifferentialDryBulb,  !- Outdoor Air Economizer Type
	,  !- Heat Recovery Type
	,  !- Sensible Heat Recovery Effectiveness
	;  !- Latent Heat Recovery Effectiveness

HVACTemplate:Thermostat,
	CM1_NW_Inner_HVAC,                    !- Name
	Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
	'', !- Constant Heating Setpoint {C}
	Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
	''; !- Constant Cooling Setpoint {C}

DesignSpecification:OutdoorAir,
	CM1_NW_InnerOutdoorAirCntrl,                    !- Name
	Sum,          !- Outdoor Air Method
	0.0023595000000000001, !- Outdoor Air Flow per Person {m3/s-person}
	0.00030480060000000002,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
	0, !- Outdoor Air Flow per Zone {m3/s}
	0, !- Outdoor Air Flow Air Changes per Hour {1/hr}
	; !- Outdoor Air Flow Rate Fraction Schedule Name

ElectricEquipment,
	CM1_NW_InnerElectricEquipment,  !- Name
	CM1_NW_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Equip,  !- Schedule Name
	Watts/Area, !- Design Level Calculation Method
	, !- Design Level {W}
	7.64241231, !- Watts per Zone Floor Area {W/m2}
	,   !- Watts per Person {W/person}
	,                        !- Fraction Latent
	,                        !- Fraction Radiant
	,                        !- Fraction Lost
	ElectricEquipment;       !- End-Use Subcategory

People,
	CM1_NW_InnerOfficePeople,  !- Name
	CM1_NW_Inner,  !- Zone or ZoneList Name
	Medium Office Bldg Occ,  !- Number of People Schedule Name
	People/Area, !- Number of People Calculation Method
	, !- Number of People
	0.056510795250000002,  !- People per Zone Floor Area {person/m2}
	,  !- Zone Floor Area per Person {m2/person}
	0.29999999999999999,     !- Fraction Radiant
	,!- Sensible Heat Fraction
	Medium Office Activity;!- Activity Level Schedule Name

Lights,
	CM1_NW_InnerOfficeLights,  !- Name
	CM1_NW_Inner,  !- Zone or ZoneList Name
	Office Bldg Light,  !- Schedule Name
	Watts/Area,       !- Design Level Calculation Method
	,       !- Lighting Level {W}
	11.8403571,       !- Watts per Zone Floor Area {W/m2}
	,         !- Watts per Person {W/person}
	,                       !- Return Air Fraction
	,                       !- Fraction Radiant
	;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
	CM1_NW_Inner_Infiltration,  !- Name
	CM1_NW_Inner,  !- Zone or ZoneList Name
	Medium Office Infil Quarter On,  !- Schedule Name
	Flow/Area,  !- Design Flow Rate Calculation Method
	,   !- Design Flow Rate {m3/s}
	0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	,                        !- Constant Term Coefficient
	,                        !- Temperature Term Coefficient
	,                        !- Velocity Term Coefficient
	;                        !- Velocity Squared Term Coefficient

ZoneMixing,
	CM1_NW_InnerCM1_NW_OuterAirMix0,  !- Name
	CM1_NW_Inner,  !- Zone Name
	ALWAYS ON,  !- Schedule Name
	Flow/Zone,  !- Design Flow Rate Calculation Method
	6.53706077069,   !- Design Flow Rate {m3/s}
	,  !- Flow per Zone Floor Area {m3/s-m2}
	, !- Flow per Exterior Surface Area {m3/s-m2}
	,    !- Air Changes per Hour
	CM1_NW_Outer,     !- Source Zone Name
	0,     !- Delta Temperature
	,                        !- Delta Temperature Schedule Name
	,                        !- Minimum Zone Temperature Schedule Name
	,                        !- Maximum Zone Temperature Schedule Name
	,                        !- Minimum Source Zone Temperature Schedule Name
	,                        !- Maximum Source Zone Temperature Schedule Name
	,                        !- Minimum Outdoor Temperature Schedule Name
	;                        !- Maximum Outdoor Temperature Schedule Name

Output:Surfaces:List,
	Details;                 !- Report Type

Output:VariableDictionary,
	regular;                 !- Key Field

OutputControl:Table:Style,Comma; 
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy, monthly; 
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy, monthly; 
Output:Variable,*,Zone Lights Electric Energy, monthly; 
Output:Variable,*,Zone Electric Equipment Electric Energy, monthly;
